<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>The Air Handling Unit — Overview &amp; Field Exercise</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;600;700&family=Space+Grotesk:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
  :root{
    --bg:#f5f7fb; --panel:#fff; --panel-2:#eef2f8; --line:#e2e8f0; --line-2:#cbd5e1;
    --ink:#1b2433; --ink-dim:#4d5b72; --ink-faint:#8a97ab;
    --cyan:#0e8fa6; --amber:#b07408; --violet:#6a4fd0; --green:#1f9a55; --red:#d23b35; --blue:#2f6dcc;
    --mono:'IBM Plex Mono',monospace; --disp:'Space Grotesk',system-ui,sans-serif;
    --shadow:0 1px 2px rgba(20,30,50,.06),0 4px 14px rgba(20,30,50,.05);
  }
  *{box-sizing:border-box}
  html,body{height:100%}
  body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--disp);display:flex;flex-direction:column}
  header.top{padding:18px 24px 0;flex:none}
  .eyebrow{font-family:var(--mono);font-size:11.2px;letter-spacing:.18em;text-transform:uppercase;color:var(--ink-faint);font-weight:700}
  h1{font-size:29.1px;margin:6px 0 2px;letter-spacing:-.01em}
  h1 span{display:block;font-size:15.1px;font-weight:400;color:var(--ink-dim);margin-top:4px}
  .tabs{display:flex;gap:8px;flex-wrap:wrap;padding:16px 24px 0;flex:none}
  .tab{font-family:var(--disp);text-align:left;background:var(--panel);border:1px solid var(--line-2);
    border-bottom:3px solid transparent;border-radius:12px 12px 0 0;padding:10px 18px 9px;cursor:pointer;
    box-shadow:var(--shadow);min-width:180px}
  .tab b{display:block;font-size:16.8px;font-weight:600;color:var(--ink-dim)}
  .tab span{display:block;font-family:var(--mono);font-size:10.1px;color:var(--ink-faint);margin-top:3px}
  .tab:hover b{color:var(--accent)}
  .tab.on{border-bottom-color:var(--accent)}
  .tab.on b{color:var(--accent)}
  .stage{flex:1;min-height:0;padding:0 24px 20px;display:flex}
  .frame{flex:1;min-height:0;background:var(--panel);border:1px solid var(--line-2);border-radius:0 12px 12px 12px;
    box-shadow:var(--shadow);overflow:hidden;position:relative}
  iframe{width:100%;height:100%;border:0;display:none;background:var(--bg)}
  iframe.on{display:block}
  .pbar{display:flex;gap:8px;align-items:center;flex-wrap:wrap;padding:12px 24px 0;flex:none}
  .plab{font-family:var(--mono);font-size:9.5px;letter-spacing:.14em;text-transform:uppercase;color:var(--ink-faint);font-weight:700}
  .pbar button{font-family:var(--disp);font-size:14px;font-weight:600;color:var(--ink);background:var(--panel);
    border:1px solid var(--line-2);border-radius:8px;padding:7px 13px;cursor:pointer;box-shadow:var(--shadow)}
  .pbar button:hover{border-color:var(--ink-faint)}
  .pnote{font-family:var(--mono);font-size:10.6px;color:var(--ink-faint)}
  @media print{.pbar{display:none !important}}
  .foot{font-family:var(--mono);font-size:11.2px;color:var(--ink-faint);padding:0 24px 14px;flex:none}
  @media print{
    body{display:block;height:auto}
    .tabs,.foot,header.top{display:none}
    .stage{padding:0} .frame{border:0;box-shadow:none;border-radius:0;overflow:visible}
  }
</style>
</head>
<body>
  <header class="top">
    <div class="eyebrow">CW Services · BioMed Realty — University Park · New-Hire Basics</div>
    <h1>The Air Handling Unit<span>Read it, then go and find it — learn one unit completely and the rest read the same way</span></h1>
  </header>

  <div class="tabs" id="tabs"><button class="tab" data-k="overview" style="--accent:var(--cyan)"><b>Overview</b><span>Sections, start order, the two loops, the safeties</span></button><button class="tab" data-k="tagit" style="--accent:var(--blue)"><b>Find It &amp; Tag It</b><span>Find all 17 parts on one unit</span></button></div>

    <noscript><p style="padding:20px;font-family:var(--mono);font-size:13.4px;color:var(--red)">This page needs JavaScript. Download the file and open it in a browser.</p></noscript>
  <div class="pbar">
    <span class="plab">print</span>
    <button onclick="printDoc('overview')">Print Overview</button><button onclick="printDoc('tagit')">Print Find It &amp; Tag It</button>
    <span class="pnote">Each button prints that page in full, using its own layout. Switching tabs is not needed.</span>
  </div>
  <div class="stage"><div class="frame" id="frame"></div></div>

  <p class="foot">If a tab looks empty in a preview pane, <b>download the file and open it in a browser</b> — some preview sandboxes block embedded documents. Read the Overview first, then take Find It &amp; Tag It to one unit and learn that one completely. To print either one, open its tab and use the print button inside that page.</p>

<script>
var DOCS={"overview": "PCFET0NUWVBFIGh0bWw+CjxodG1sIGxhbmc9ImVuIj4KPGhlYWQ+CjxtZXRhIGNoYXJzZXQ9IlVURi04Ij4KPG1ldGEgbmFtZT0idmlld3BvcnQiIGNvbnRlbnQ9IndpZHRoPWRldmljZS13aWR0aCwgaW5pdGlhbC1zY2FsZT0xLjAiPgo8dGl0bGU+TmV3IEhpcmUg4oCUIFRoZSBBaXIgSGFuZGxpbmcgVW5pdDwvdGl0bGU+CjxsaW5rIHJlbD0icHJlY29ubmVjdCIgaHJlZj0iaHR0cHM6Ly9mb250cy5nb29nbGVhcGlzLmNvbSI+CjxsaW5rIHJlbD0icHJlY29ubmVjdCIgaHJlZj0iaHR0cHM6Ly9mb250cy5nc3RhdGljLmNvbSIgY3Jvc3NvcmlnaW4+CjxsaW5rIGhyZWY9Imh0dHBzOi8vZm9udHMuZ29vZ2xlYXBpcy5jb20vY3NzMj9mYW1pbHk9U3BhY2UrR3JvdGVzazp3Z2h0QDQwMDs1MDA7NjAwOzcwMCZmYW1pbHk9SUJNK1BsZXgrTW9ubzp3Z2h0QDQwMDs1MDA7NjAwJmRpc3BsYXk9c3dhcCIgcmVsPSJzdHlsZXNoZWV0Ij4KPHN0eWxlPgogIDpyb290ewogICAgLS1iZzojZjVmN2ZiOy0tcGFuZWw6I2ZmZmZmZjstLXBhbmVsLTI6I2VlZjJmODstLWxpbmU6I2UyZThmMDstLWxpbmUtMjojY2JkNWUxOwogICAgLS1pbms6IzFiMjQzMzstLWluay1kaW06IzRkNWI3MjstLWluay1mYWludDojOGE5N2FiOwogICAgLS1jeWFuOiMwZThmYTY7LS1hbWJlcjojYjA3NDA4Oy0tdmlvbGV0OiM2YTRmZDA7LS1ncmVlbjojMWY5YTU1Oy0tcmVkOiNkMjNiMzU7LS1ibHVlOiMyZjZkY2M7CiAgICAtLW1vbm86J0lCTSBQbGV4IE1vbm8nLG1vbm9zcGFjZTstLWRpc3A6J1NwYWNlIEdyb3Rlc2snLHNhbnMtc2VyaWY7CiAgICAtLXNoYWRvdzowIDFweCAycHggcmdiYSgxNiwyNCw0MCwuMDUpLCAwIDRweCAxNHB4IHJnYmEoMTYsMjQsNDAsLjAzKTsKICB9CiAgKntib3gtc2l6aW5nOmJvcmRlci1ib3h9CiAgaHRtbCxib2R5e21hcmdpbjowO3BhZGRpbmc6MH0KICBib2R5e2JhY2tncm91bmQ6dmFyKC0tYmcpO2NvbG9yOnZhcigtLWluayk7Zm9udC1mYW1pbHk6dmFyKC0tZGlzcCk7LXdlYmtpdC1mb250LXNtb290aGluZzphbnRpYWxpYXNlZDsKICAgIG1pbi1oZWlnaHQ6MTAwdmg7cGFkZGluZzoxNHB4IDEwcHggNTZweDtsaW5lLWhlaWdodDoxLjU1fQogIC53cmFwe21heC13aWR0aDoxMTIwcHg7bWFyZ2luOjAgYXV0b30KCiAgaGVhZGVye2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZSk7Ym9yZGVyLXJhZGl1czoxNHB4O2JhY2tncm91bmQ6bGluZWFyLWdyYWRpZW50KDE4MGRlZyx2YXIoLS1wYW5lbC0yKSx2YXIoLS1wYW5lbCkpOwogICAgcGFkZGluZzoyNHB4IDI4cHg7cG9zaXRpb246cmVsYXRpdmU7b3ZlcmZsb3c6aGlkZGVuO2JveC1zaGFkb3c6dmFyKC0tc2hhZG93KX0KICBoZWFkZXI6OmJlZm9yZXtjb250ZW50OiIiO3Bvc2l0aW9uOmFic29sdXRlO2luc2V0OjAgMCBhdXRvIDA7aGVpZ2h0OjNweDsKICAgIGJhY2tncm91bmQ6bGluZWFyLWdyYWRpZW50KDkwZGVnLHZhcigtLWN5YW4pLHZhcigtLWFtYmVyKSx2YXIoLS1ibHVlKSl9CiAgLmV5ZWJyb3d7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjEyLjNweDtsZXR0ZXItc3BhY2luZzouMjZlbTt0ZXh0LXRyYW5zZm9ybTp1cHBlcmNhc2U7Y29sb3I6dmFyKC0tY3lhbik7bWFyZ2luOjRweCAwIDlweH0KICBoMXtmb250LXNpemU6MzAuMnB4O2ZvbnQtd2VpZ2h0OjcwMDttYXJnaW46MDtsZXR0ZXItc3BhY2luZzotLjAxZW07bGluZS1oZWlnaHQ6MS4xMn0KICBoMSAuc3Vie2NvbG9yOnZhcigtLWluay1kaW0pO2ZvbnQtd2VpZ2h0OjUwMDtkaXNwbGF5OmJsb2NrO2ZvbnQtc2l6ZToxOXB4O21hcmdpbi10b3A6NHB4fQogIC5pbnRyb3ttYXJnaW46MTZweCAwIDA7Zm9udC1zaXplOjE4LjVweDtjb2xvcjp2YXIoLS1pbmstZGltKX0KICAuaW50cm8gYntjb2xvcjp2YXIoLS1pbmspfQoKICBzZWN0aW9ue21hcmdpbi10b3A6MzZweH0KICAucy1oZWFke2Rpc3BsYXk6ZmxleDthbGlnbi1pdGVtczpiYXNlbGluZTtnYXA6MTJweDttYXJnaW4tYm90dG9tOjE0cHh9CiAgLnMtaGVhZCAubntmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTMuNHB4O2NvbG9yOnZhcigtLWluay1mYWludCk7bGV0dGVyLXNwYWNpbmc6LjFlbX0KICAucy1oZWFkIGgye2ZvbnQtc2l6ZToyMi40cHg7Zm9udC13ZWlnaHQ6NjAwO21hcmdpbjowO2xldHRlci1zcGFjaW5nOi0uMDFlbX0KICAucy1oZWFkIC5saW5le2ZsZXg6MTtoZWlnaHQ6MXB4O2JhY2tncm91bmQ6dmFyKC0tbGluZSl9CiAgcC5sZWFke2ZvbnQtc2l6ZToxOC41cHg7Y29sb3I6dmFyKC0taW5rLWRpbSk7bWFyZ2luOjAgMCA0cHh9CiAgcC5sZWFkIGJ7Y29sb3I6dmFyKC0taW5rKX0KCiAgLyogZmxvdyBkaWFncmFtIOKAlCB0aHJlZSBzaW1wbGUgdHJhY2tzICovCiAgLmZsb3d7Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lKTtib3JkZXItcmFkaXVzOjE0cHg7YmFja2dyb3VuZDp2YXIoLS1wYW5lbCk7Ym94LXNoYWRvdzp2YXIoLS1zaGFkb3cpO3BhZGRpbmc6MjBweCAyMnB4fQogIC50cmFja3tkaXNwbGF5OmZsZXg7YWxpZ24taXRlbXM6Y2VudGVyO2ZsZXgtd3JhcDp3cmFwO2dhcDo0cHg7cGFkZGluZzoxMnB4IDB9CiAgLnRyYWNrICsgLnRyYWNre2JvcmRlci10b3A6MXB4IGRhc2hlZCB2YXIoLS1saW5lKX0KICAudHJhY2stdGFne2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMS4ycHg7bGV0dGVyLXNwYWNpbmc6LjE0ZW07dGV4dC10cmFuc2Zvcm06dXBwZXJjYXNlO2ZvbnQtd2VpZ2h0OjYwMDsKICAgIHdpZHRoOjkycHg7ZmxleDowIDAgYXV0bztwYWRkaW5nLXJpZ2h0OjhweH0KICAudC1jb29sIC50cmFjay10YWd7Y29sb3I6dmFyKC0tY3lhbil9IC50LWhlYXQgLnRyYWNrLXRhZ3tjb2xvcjp2YXIoLS1hbWJlcil9IC50LWFpciAudHJhY2stdGFne2NvbG9yOnZhcigtLWJsdWUpfQogIC5ub2Rle2ZvbnQtc2l6ZToxNC42cHg7Zm9udC13ZWlnaHQ6NjAwO2NvbG9yOnZhcigtLWluayk7YmFja2dyb3VuZDp2YXIoLS1wYW5lbC0yKTtib3JkZXI6MXB4IHNvbGlkIHZhcigtLWxpbmUtMik7CiAgICBib3JkZXItcmFkaXVzOjlweDtwYWRkaW5nOjhweCAxMnB4O3doaXRlLXNwYWNlOm5vd3JhcH0KICAubm9kZS5odWJ7Ym9yZGVyLWNvbG9yOnZhcigtLWluayk7Ym94LXNoYWRvdzowIDAgMCAxcHggdmFyKC0taW5rKX0KICAubm9kZS5zb2Z0e2ZvbnQtd2VpZ2h0OjUwMDtjb2xvcjp2YXIoLS1pbmstZGltKTtiYWNrZ3JvdW5kOnRyYW5zcGFyZW50O2JvcmRlci1zdHlsZTpkYXNoZWR9CiAgLmFycntkaXNwbGF5OmlubGluZS1mbGV4O2ZsZXgtZGlyZWN0aW9uOmNvbHVtbjthbGlnbi1pdGVtczpjZW50ZXI7anVzdGlmeS1jb250ZW50OmNlbnRlcjttaW4td2lkdGg6NTRweDtwYWRkaW5nOjAgMnB4fQogIC5hcnIgLmxibHtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6OS41cHg7Y29sb3I6dmFyKC0taW5rLWZhaW50KTtsZXR0ZXItc3BhY2luZzouMDJlbTtsaW5lLWhlaWdodDoxLjE7dGV4dC1hbGlnbjpjZW50ZXI7bWFyZ2luLWJvdHRvbToxcHh9CiAgLmFyciAubGluZTJ7Y29sb3I6dmFyKC0tbGluZS0yKTtmb250LXNpemU6MTYuOHB4O2xpbmUtaGVpZ2h0OjF9CiAgLnQtY29vbCAuYXJyIC5saW5lMntjb2xvcjp2YXIoLS1jeWFuKX0gLnQtaGVhdCAuYXJyIC5saW5lMntjb2xvcjp2YXIoLS1hbWJlcil9IC50LWFpciAuYXJyIC5saW5lMntjb2xvcjp2YXIoLS1ibHVlKX0KICAudC1sb29wIC50cmFjay10YWd7Y29sb3I6dmFyKC0tZ3JlZW4pfSAudC1sb29wIC5hcnIgLmxpbmUye2NvbG9yOnZhcigtLWdyZWVuKX0KICAuZmxvdy1ub3Rle21hcmdpbi10b3A6MTRweDtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTRweDtjb2xvcjp2YXIoLS1pbmstZmFpbnQpO2xpbmUtaGVpZ2h0OjEuN30KICAuZmxvdy1ub3RlIGJ7Y29sb3I6dmFyKC0taW5rLWRpbSl9CiAgLyogZWl0aGVyL29yICsgcGFyYWxsZWwgY29pbCBzdGFja3MgaW5zaWRlIGEgdHJhY2sgKi8KICAuc3RhY2t7ZGlzcGxheTppbmxpbmUtZmxleDtmbGV4LWRpcmVjdGlvbjpjb2x1bW47YWxpZ24taXRlbXM6c3RyZXRjaDtnYXA6MnB4O3ZlcnRpY2FsLWFsaWduOm1pZGRsZX0KICAuc3RhY2sgLm9wdHtmb250LXNpemU6MTRweDtmb250LXdlaWdodDo2MDA7Y29sb3I6dmFyKC0taW5rKTtiYWNrZ3JvdW5kOnZhcigtLXBhbmVsLTIpO2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZS0yKTsKICAgIGJvcmRlci1yYWRpdXM6OHB4O3BhZGRpbmc6NXB4IDEwcHg7d2hpdGUtc3BhY2U6bm93cmFwO3RleHQtYWxpZ246Y2VudGVyO2xpbmUtaGVpZ2h0OjEuMn0KICAuc3RhY2sgLm9wdCBzbWFsbHtkaXNwbGF5OmJsb2NrO2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtd2VpZ2h0OjUwMDtmb250LXNpemU6OXB4O2NvbG9yOnZhcigtLWluay1mYWludCk7bGV0dGVyLXNwYWNpbmc6LjA0ZW07bWFyZ2luLXRvcDoxcHh9CiAgLnN0YWNrIC5jb25qe2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZTo5cHg7Y29sb3I6dmFyKC0taW5rLWZhaW50KTt0ZXh0LWFsaWduOmNlbnRlcjtsZXR0ZXItc3BhY2luZzouMTJlbTt0ZXh0LXRyYW5zZm9ybTp1cHBlcmNhc2V9CiAgLm5vZGUudGVybXtib3JkZXItY29sb3I6dmFyKC0tYmx1ZSk7Y29sb3I6dmFyKC0tYmx1ZSl9CiAgLmNhbGxvdXR7bWFyZ2luLXRvcDoxM3B4O2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZSk7Ym9yZGVyLWxlZnQ6M3B4IHNvbGlkIHZhcigtLWN5YW4pO2JvcmRlci1yYWRpdXM6MTBweDsKICAgIGJhY2tncm91bmQ6cmdiYSgxNCwxNDMsMTY2LC4wNSk7cGFkZGluZzoxM3B4IDE2cHg7Zm9udC1zaXplOjE2LjhweDtjb2xvcjp2YXIoLS1pbmstZGltKX0KICAuY2FsbG91dCBie2NvbG9yOnZhcigtLWluayl9CiAgLmNhbGxvdXQgLnR0bHtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTAuNnB4O2xldHRlci1zcGFjaW5nOi4xNGVtO3RleHQtdHJhbnNmb3JtOnVwcGVyY2FzZTtjb2xvcjp2YXIoLS1jeWFuKTtkaXNwbGF5OmJsb2NrO21hcmdpbi1ib3R0b206NHB4O2ZvbnQtd2VpZ2h0OjYwMH0KICAvKiB0ZXJtaW5hbCBtaW5pLWNhcmRzIGluIGRvd25zdHJlYW0gKi8KICAudGVybXN7ZGlzcGxheTpncmlkO2dyaWQtdGVtcGxhdGUtY29sdW1uczoxZnIgMWZyIDFmcjtnYXA6MTBweDttYXJnaW46MTRweCAwIDRweH0KICBAbWVkaWEobWF4LXdpZHRoOjY4MHB4KXsudGVybXN7Z3JpZC10ZW1wbGF0ZS1jb2x1bW5zOjFmcn19CiAgLnRlcm0tY2FyZHtib3JkZXI6MXB4IHNvbGlkIHZhcigtLWxpbmUpO2JvcmRlci1yYWRpdXM6MTBweDtiYWNrZ3JvdW5kOnZhcigtLXBhbmVsKTtwYWRkaW5nOjEzcHggMTRweH0KICAudGVybS1jYXJkIGg0e21hcmdpbjowIDAgM3B4O2ZvbnQtc2l6ZToxNi4ycHg7Zm9udC13ZWlnaHQ6NjAwfQogIC50ZXJtLWNhcmQgLmNvaWx7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjEwLjFweDtsZXR0ZXItc3BhY2luZzouMDhlbTt0ZXh0LXRyYW5zZm9ybTp1cHBlcmNhc2U7Zm9udC13ZWlnaHQ6NjAwO21hcmdpbi1ib3R0b206N3B4O2Rpc3BsYXk6aW5saW5lLWJsb2NrO3BhZGRpbmc6MnB4IDdweDtib3JkZXItcmFkaXVzOjVweH0KICAuY29pbC5leHtjb2xvcjp2YXIoLS12aW9sZXQpO2JhY2tncm91bmQ6cmdiYSgxMDYsNzksMjA4LC4xKX0KICAuY29pbC5od3tjb2xvcjp2YXIoLS1hbWJlcik7YmFja2dyb3VuZDpyZ2JhKDE3NiwxMTYsOCwuMSl9IC5jb2lsLmNod3tjb2xvcjp2YXIoLS1jeWFuKTtiYWNrZ3JvdW5kOnJnYmEoMTQsMTQzLDE2NiwuMSl9CiAgLmNvaWwucmVqe2NvbG9yOnZhcigtLWN5YW4pO2JhY2tncm91bmQ6cmdiYSgxNCwxNDMsMTY2LC4xKX0gLmNvaWwuYWRke2NvbG9yOnZhcigtLWFtYmVyKTtiYWNrZ3JvdW5kOnJnYmEoMTc2LDExNiw4LC4xKX0gLmNvaWwuY2lyY3tjb2xvcjp2YXIoLS1ibHVlKTtiYWNrZ3JvdW5kOnJnYmEoNDcsMTA5LDIwNCwuMSl9IC5jb2lsLmhvbGR7Y29sb3I6dmFyKC0tdmlvbGV0KTtiYWNrZ3JvdW5kOnJnYmEoMTA2LDc5LDIwOCwuMSl9IC5jb2lsLnByb3R7Y29sb3I6dmFyKC0tZ3JlZW4pO2JhY2tncm91bmQ6cmdiYSgzMSwxNTQsODUsLjEpfSAuY29pbC5pc297Y29sb3I6dmFyKC0taW5rLWRpbSk7YmFja2dyb3VuZDpyZ2JhKDc3LDkxLDExNCwuMTIpfQogIC50ZXJtLWNhcmQgcHttYXJnaW46MDtmb250LXNpemU6MTRweDtjb2xvcjp2YXIoLS1pbmstZGltKTtsaW5lLWhlaWdodDoxLjV9CgogIC8qIGVxdWlwbWVudCBjYXJkcyAqLwogIC5jYXJkc3tkaXNwbGF5OmdyaWQ7Z3JpZC10ZW1wbGF0ZS1jb2x1bW5zOjFmciAxZnI7Z2FwOjE0cHh9CiAgQG1lZGlhKG1heC13aWR0aDo2ODBweCl7LmNhcmRze2dyaWQtdGVtcGxhdGUtY29sdW1uczoxZnJ9IC50cmFjay10YWd7d2lkdGg6MTAwJTtwYWRkaW5nLWJvdHRvbTo0cHh9fQogIC5jYXJke2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZSk7Ym9yZGVyLXJhZGl1czoxM3B4O2JhY2tncm91bmQ6dmFyKC0tcGFuZWwpO2JveC1zaGFkb3c6dmFyKC0tc2hhZG93KTtwYWRkaW5nOjE3cHggMThweH0KICAuY2FyZCAucm9sZXtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTAuNnB4O2xldHRlci1zcGFjaW5nOi4xNGVtO3RleHQtdHJhbnNmb3JtOnVwcGVyY2FzZTtmb250LXdlaWdodDo2MDA7bWFyZ2luLWJvdHRvbTo4cHg7ZGlzcGxheTpmbGV4O2FsaWduLWl0ZW1zOmNlbnRlcjtnYXA6N3B4fQogIC5jYXJkIC5yb2xlIC5kb3R7d2lkdGg6OHB4O2hlaWdodDo4cHg7Ym9yZGVyLXJhZGl1czoycHh9CiAgLmNhcmQgaDN7Zm9udC1zaXplOjE5LjZweDttYXJnaW46MCAwIDRweDtmb250LXdlaWdodDo2MDA7bGV0dGVyLXNwYWNpbmc6LS4wMWVtfQogIC5jYXJkIC5vbmV7Zm9udC1zaXplOjE2LjhweDtjb2xvcjp2YXIoLS1pbmspO2ZvbnQtd2VpZ2h0OjYwMDttYXJnaW46MCAwIDhweH0KICAuY2FyZCBwe2ZvbnQtc2l6ZToxNi44cHg7Y29sb3I6dmFyKC0taW5rLWRpbSk7bWFyZ2luOjAgMCA3cHg7bGluZS1oZWlnaHQ6MS41fQogIC5jYXJkIHA6bGFzdC1jaGlsZHttYXJnaW4tYm90dG9tOjB9CiAgLmNhcmQgcCBie2NvbG9yOnZhcigtLWluayl9CiAgLmNhcmQgLndoeXtib3JkZXItdG9wOjFweCBkYXNoZWQgdmFyKC0tbGluZSk7cGFkZGluZy10b3A6OHB4O21hcmdpbi10b3A6OXB4O2ZvbnQtc2l6ZToxNS43cHh9CiAgLmNhcmQgLndoeSBlbXtmb250LXN0eWxlOm5vcm1hbDtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTAuMXB4O2xldHRlci1zcGFjaW5nOi4xZW07dGV4dC10cmFuc2Zvcm06dXBwZXJjYXNlO2NvbG9yOnZhcigtLWluay1mYWludCk7ZGlzcGxheTpibG9jazttYXJnaW4tYm90dG9tOjJweH0KCiAgLmRvd25zdHJlYW17Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lKTtib3JkZXItbGVmdDozcHggc29saWQgdmFyKC0tdmlvbGV0KTtib3JkZXItcmFkaXVzOjEycHg7CiAgICBiYWNrZ3JvdW5kOnJnYmEoMTA2LDc5LDIwOCwuMDQpO3BhZGRpbmc6MThweCAyMHB4fQogIC5kb3duc3RyZWFtIGgze21hcmdpbjowIDAgOHB4O2ZvbnQtc2l6ZToxNy45cHg7Zm9udC13ZWlnaHQ6NjAwfQogIC5kb3duc3RyZWFtIHB7bWFyZ2luOjAgMCA4cHg7Zm9udC1zaXplOjE1LjdweDtjb2xvcjp2YXIoLS1pbmstZGltKX0gLmRvd25zdHJlYW0gcDpsYXN0LWNoaWxke21hcmdpbi1ib3R0b206MH0KICAuZG93bnN0cmVhbSBie2NvbG9yOnZhcigtLWluayl9CgogIGZvb3RlcnttYXJnaW4tdG9wOjM0cHg7Ym9yZGVyLXRvcDoxcHggc29saWQgdmFyKC0tbGluZSk7cGFkZGluZy10b3A6MTZweDtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTIuM3B4O2NvbG9yOnZhcigtLWluay1mYWludCk7bGluZS1oZWlnaHQ6MS44fQogIGZvb3RlciBie2NvbG9yOnZhcigtLWluay1kaW0pfQoKCiAgLyogLS0tLSBlbWJlZGRlZCBzeXN0ZW0gZGlhZ3JhbXMgLS0tLSAqLwogIC5sZWdlbmR7ZGlzcGxheTpmbGV4O2ZsZXgtd3JhcDp3cmFwO2dhcDo4cHggMTZweDttYXJnaW4tdG9wOjE2cHg7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjExLjhweDtjb2xvcjp2YXIoLS1pbmstZGltKX0KICAubGVnZW5kIHNwYW57ZGlzcGxheTppbmxpbmUtZmxleDthbGlnbi1pdGVtczpjZW50ZXI7Z2FwOjZweH0gLmxlZ2VuZCBpe3dpZHRoOjE2cHg7aGVpZ2h0OjNweDtib3JkZXItcmFkaXVzOjJweDtkaXNwbGF5OmlubGluZS1ibG9ja30KICAubGVnZW5kIC5ib3h7d2lkdGg6MTJweDtoZWlnaHQ6OXB4O2JvcmRlci1yYWRpdXM6MnB4O2JvcmRlcjoxLjZweCBzb2xpZDtiYWNrZ3JvdW5kOiNmZmZ9CgogIC5kaWFncmFte2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZSk7Ym9yZGVyLXJhZGl1czoxNHB4O2JhY2tncm91bmQ6dmFyKC0tcGFuZWwpO2JveC1zaGFkb3c6dmFyKC0tc2hhZG93KTtwYWRkaW5nOjE2cHggMThweCAxOHB4O21hcmdpbi10b3A6MjJweH0KICAuZC1oZWFke2Rpc3BsYXk6ZmxleDthbGlnbi1pdGVtczpiYXNlbGluZTtnYXA6MTBweDttYXJnaW4tYm90dG9tOjRweH0KICAuZC1oZWFkIC50YWd7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjExLjJweDtsZXR0ZXItc3BhY2luZzouMTRlbTt0ZXh0LXRyYW5zZm9ybTp1cHBlcmNhc2U7Zm9udC13ZWlnaHQ6NzAwfQogIC5kMSAudGFne2NvbG9yOnZhcigtLWN5YW4pfSAuZDIgLnRhZ3tjb2xvcjp2YXIoLS1ncmVlbil9CiAgLmQtaGVhZCBoMntmb250LXNpemU6MTlweDttYXJnaW46MDtmb250LXdlaWdodDo2MDB9CiAgLmQtc3Vie2ZvbnQtc2l6ZToxNC42cHg7Y29sb3I6dmFyKC0taW5rLWRpbSk7bWFyZ2luOjAgMCA4cHh9CiAgc3Zne3dpZHRoOjEwMCU7aGVpZ2h0OmF1dG87ZGlzcGxheTpibG9ja30KCiAgLyogc3ZnIGVsZW1lbnQgc3R5bGVzICovCiAgLmVxe2ZpbGw6I2ZmZjtzdHJva2Utd2lkdGg6MS43fQogIC5jLWN5YW57c3Ryb2tlOnZhcigtLWN5YW4pfSAuYy1hbWJlcntzdHJva2U6dmFyKC0tYW1iZXIpfSAuYy1ibHVle3N0cm9rZTp2YXIoLS1ibHVlKX0gLmMtZ3JlZW57c3Ryb2tlOnZhcigtLWdyZWVuKX0gLmMtcmVke3N0cm9rZTp2YXIoLS1yZWQpfSAuYy12aW9sZXR7c3Ryb2tlOnZhcigtLXZpb2xldCl9IC5jLWlua3tzdHJva2U6dmFyKC0taW5rLWRpbSl9CiAgLmVxdHtmb250LWZhbWlseTp2YXIoLS1kaXNwKTtmaWxsOnZhcigtLWluayk7Zm9udC13ZWlnaHQ6NjAwO3RleHQtYW5jaG9yOm1pZGRsZTtmb250LXNpemU6MTRweH0KICAuZXFze2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZpbGw6dmFyKC0taW5rLWZhaW50KTt0ZXh0LWFuY2hvcjptaWRkbGU7Zm9udC1zaXplOjlweH0KICAucGlwZXtmaWxsOm5vbmU7c3Ryb2tlLXdpZHRoOjIuNn0KICAucC1jeWFue3N0cm9rZTp2YXIoLS1jeWFuKX0gLnAtYW1iZXJ7c3Ryb2tlOnZhcigtLWFtYmVyKX0gLnAtYmx1ZXtzdHJva2U6dmFyKC0tYmx1ZSl9IC5wLWdyZWVue3N0cm9rZTp2YXIoLS1ncmVlbil9IC5wLXJlZHtzdHJva2U6dmFyKC0tcmVkKX0gLnAtdmlvbGV0e3N0cm9rZTp2YXIoLS12aW9sZXQpfSAucC1pbmt7c3Ryb2tlOnZhcigtLWluay1kaW0pfQogIC5kYXNoe3N0cm9rZS1kYXNoYXJyYXk6NSA0fQogIC5wbHtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6OS41cHg7ZmlsbDp2YXIoLS1pbmstZGltKX0KICAucGwtY3tmaWxsOnZhcigtLWN5YW4pfSAucGwtYXtmaWxsOnZhcigtLWFtYmVyKX0gLnBsLWJ7ZmlsbDp2YXIoLS1ibHVlKX0gLnBsLWd7ZmlsbDp2YXIoLS1ncmVlbil9IC5wbC1ye2ZpbGw6dmFyKC0tcmVkKX0gLnBsLXZ7ZmlsbDp2YXIoLS12aW9sZXQpfQogIC5yb29mbGluZXtzdHJva2U6dmFyKC0tbGluZS0yKTtzdHJva2Utd2lkdGg6MTtzdHJva2UtZGFzaGFycmF5OjQgNH0KICAucm9vZmxhYntmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6OXB4O2ZpbGw6dmFyKC0taW5rLWZhaW50KTtsZXR0ZXItc3BhY2luZzouMWVtfQogIC5sb29wYmFye2ZpbGw6cmdiYSgzMSwxNTQsODUsLjA5KTtzdHJva2U6dmFyKC0tZ3JlZW4pO3N0cm9rZS13aWR0aDoxLjd9CiAgLmxvb3B0e2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMS4ycHg7ZmlsbDp2YXIoLS1ncmVlbik7Zm9udC13ZWlnaHQ6NjAwO3RleHQtYW5jaG9yOm1pZGRsZTtsZXR0ZXItc3BhY2luZzouMTRlbX0KCgogIC5jb2lsLmhpe2NvbG9yOnZhcigtLWdyZWVuKTtiYWNrZ3JvdW5kOnJnYmEoMzEsMTU0LDg1LC4xKX0KICAuY29pbC5sb3tjb2xvcjp2YXIoLS1hbWJlcik7YmFja2dyb3VuZDpyZ2JhKDE3NiwxMTYsOCwuMSl9CiAgLmNvaWwuc3Rte2NvbG9yOnZhcigtLXZpb2xldCk7YmFja2dyb3VuZDpyZ2JhKDEwNiw3OSwyMDgsLjEpfQoKICAuYWR2LWJhZGdle2Rpc3BsYXk6aW5saW5lLWJsb2NrO2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMC42cHg7Zm9udC13ZWlnaHQ6NzAwO2xldHRlci1zcGFjaW5nOi4xNGVtO2NvbG9yOnZhcigtLXZpb2xldCk7YmFja2dyb3VuZDpyZ2JhKDEwNiw3OSwyMDgsLjEpO2JvcmRlcjoxcHggc29saWQgcmdiYSgxMDYsNzksMjA4LC4zKTtib3JkZXItcmFkaXVzOjVweDtwYWRkaW5nOjJweCA4cHg7bWFyZ2luLWJvdHRvbToxMHB4fQogIC5meHtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTQuNnB4O2ZvbnQtd2VpZ2h0OjYwMDtjb2xvcjp2YXIoLS1pbmspO2JhY2tncm91bmQ6dmFyKC0tcGFuZWwtMik7Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lLTIpO2JvcmRlci1yYWRpdXM6OHB4O3BhZGRpbmc6OHB4IDEwcHg7bWFyZ2luOjZweCAwO3RleHQtYWxpZ246Y2VudGVyfQogIC5wdGFie3dpZHRoOjEwMCU7Ym9yZGVyLWNvbGxhcHNlOmNvbGxhcHNlO21hcmdpbjoxMHB4IDA7Zm9udC1zaXplOjE0cHh9CiAgLnB0YWIgdGh7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjEwLjZweDtsZXR0ZXItc3BhY2luZzouMWVtO3RleHQtdHJhbnNmb3JtOnVwcGVyY2FzZTtjb2xvcjp2YXIoLS1pbmstZmFpbnQpO3RleHQtYWxpZ246bGVmdDtwYWRkaW5nOjZweCA4cHg7Ym9yZGVyLWJvdHRvbToxcHggc29saWQgdmFyKC0tbGluZS0yKX0KICAucHRhYiB0ZHtwYWRkaW5nOjZweCA4cHg7Ym9yZGVyLWJvdHRvbToxcHggc29saWQgdmFyKC0tbGluZSk7Y29sb3I6dmFyKC0taW5rLWRpbSk7dmVydGljYWwtYWxpZ246dG9wfQogIC5wdGFiIHRkIGJ7Y29sb3I6dmFyKC0taW5rKX0KICAubmVne2NvbG9yOnZhcigtLXJlZCk7Zm9udC13ZWlnaHQ6NzAwO2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pfQogIC5wb3N7Y29sb3I6dmFyKC0tYmx1ZSk7Zm9udC13ZWlnaHQ6NzAwO2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pfQoKICBAbWVkaWEgcHJpbnR7LnB0YWJ7Zm9udC1zaXplOjEwLjZweH0gLnB0YWIgdGQsLnB0YWIgdGh7cGFkZGluZzozcHggNXB4fSAuZnh7Zm9udC1zaXplOjExLjhweDtwYWRkaW5nOjVweCA3cHh9IC5wdGFiLC5meHticmVhay1pbnNpZGU6YXZvaWR9fQoKICAvKiAtLS0tIHF1aXogLS0tLSAqLwogIC5xLXNjb3Jle2Rpc3BsYXk6ZmxleDthbGlnbi1pdGVtczpjZW50ZXI7Z2FwOjEwcHg7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjEzLjRweDtjb2xvcjp2YXIoLS1pbmstZGltKTttYXJnaW46NHB4IDAgMTRweH0KICAucS1zY29yZSBidXR0b257bWFyZ2luLWxlZnQ6YXV0bztmb250LWZhbWlseTp2YXIoLS1kaXNwKTtmb250LXNpemU6MTMuNHB4O2ZvbnQtd2VpZ2h0OjYwMDtjb2xvcjp2YXIoLS1pbmstZGltKTtiYWNrZ3JvdW5kOnZhcigtLXBhbmVsKTtib3JkZXI6MXB4IHNvbGlkIHZhcigtLWxpbmUtMik7Ym9yZGVyLXJhZGl1czo3cHg7cGFkZGluZzo1cHggMTJweDtjdXJzb3I6cG9pbnRlcn0KICAucS1zY29yZSBidXR0b246aG92ZXJ7Y29sb3I6dmFyKC0taW5rKTtib3JkZXItY29sb3I6dmFyKC0taW5rLWRpbSl9CiAgLnEtY2FyZHtib3JkZXI6MXB4IHNvbGlkIHZhcigtLWxpbmUpO2JvcmRlci1yYWRpdXM6MTJweDtiYWNrZ3JvdW5kOnZhcigtLXBhbmVsKTtib3gtc2hhZG93OnZhcigtLXNoYWRvdyk7cGFkZGluZzoxNHB4IDE2cHg7bWFyZ2luLWJvdHRvbToxMHB4fQogIC5xLXRvcHtkaXNwbGF5OmZsZXg7Z2FwOjEwcHg7YWxpZ24taXRlbXM6YmFzZWxpbmU7bWFyZ2luLWJvdHRvbTo5cHh9CiAgLnEtbnVte2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMS4ycHg7Zm9udC13ZWlnaHQ6NzAwO2NvbG9yOnZhcigtLWluay1mYWludCk7bGV0dGVyLXNwYWNpbmc6LjA4ZW19CiAgLnEtdGV4dHtmb250LXNpemU6MTUuN3B4O2ZvbnQtd2VpZ2h0OjYwMDtjb2xvcjp2YXIoLS1pbmspfQogIC5xLW9wdHN7ZGlzcGxheTpncmlkO2dyaWQtdGVtcGxhdGUtY29sdW1uczoxZnIgMWZyO2dhcDo3cHh9CiAgQG1lZGlhKG1heC13aWR0aDo2ODBweCl7LnEtb3B0c3tncmlkLXRlbXBsYXRlLWNvbHVtbnM6MWZyfX0KICAucS1vcHRzIGJ1dHRvbntkaXNwbGF5OmZsZXg7Z2FwOjhweDthbGlnbi1pdGVtczpmbGV4LXN0YXJ0O3RleHQtYWxpZ246bGVmdDtmb250LWZhbWlseTp2YXIoLS1kaXNwKTtmb250LXNpemU6MTQuNnB4O2NvbG9yOnZhcigtLWluay1kaW0pO2JhY2tncm91bmQ6dmFyKC0tcGFuZWwtMik7Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lLTIpO2JvcmRlci1yYWRpdXM6OXB4O3BhZGRpbmc6OHB4IDExcHg7Y3Vyc29yOnBvaW50ZXI7bGluZS1oZWlnaHQ6MS4zNX0KICAucS1vcHRzIGJ1dHRvbiBlbXtmb250LXN0eWxlOm5vcm1hbDtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTEuMnB4O2ZvbnQtd2VpZ2h0OjcwMDtjb2xvcjp2YXIoLS1pbmstZmFpbnQpO2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZS0yKTtib3JkZXItcmFkaXVzOjVweDtwYWRkaW5nOjFweCA1cHg7ZmxleDowIDAgYXV0b30KICAucS1vcHRzIGJ1dHRvbjpob3Zlcntib3JkZXItY29sb3I6dmFyKC0taW5rLWRpbSk7Y29sb3I6dmFyKC0taW5rKX0KICAucS1vcHRzIGJ1dHRvbi5sb2Nre2N1cnNvcjpkZWZhdWx0O3BvaW50ZXItZXZlbnRzOm5vbmV9CiAgLnEtb3B0cyBidXR0b24ub2t7Ym9yZGVyLWNvbG9yOnZhcigtLWdyZWVuKTtiYWNrZ3JvdW5kOnJnYmEoMzEsMTU0LDg1LC4wOCk7Y29sb3I6dmFyKC0taW5rKX0KICAucS1vcHRzIGJ1dHRvbi5vayBlbXtib3JkZXItY29sb3I6dmFyKC0tZ3JlZW4pO2NvbG9yOnZhcigtLWdyZWVuKX0KICAucS1vcHRzIGJ1dHRvbi5iYWR7Ym9yZGVyLWNvbG9yOnZhcigtLXJlZCk7YmFja2dyb3VuZDpyZ2JhKDIxMCw1OSw1MywuMDcpfQogIC5xLW9wdHMgYnV0dG9uLmJhZCBlbXtib3JkZXItY29sb3I6dmFyKC0tcmVkKTtjb2xvcjp2YXIoLS1yZWQpfQogIC5xLWV4cHttYXJnaW4tdG9wOjlweDtib3JkZXItdG9wOjFweCBkYXNoZWQgdmFyKC0tbGluZSk7cGFkZGluZy10b3A6OHB4O2ZvbnQtc2l6ZToxNHB4O2NvbG9yOnZhcigtLWluay1kaW0pfQogIEBtZWRpYSBwcmludHsKICAgIC5xLXNjb3Jle2Rpc3BsYXk6bm9uZX0KICAgIC5xLWNhcmR7YnJlYWstaW5zaWRlOmF2b2lkO2JvcmRlci1jb2xvcjojOGE5NGE0O2JveC1zaGFkb3c6bm9uZTtwYWRkaW5nOjhweCAxMXB4O21hcmdpbi1ib3R0b206NnB4fQogICAgLnEtdGV4dHtmb250LXNpemU6MTRweH0gLnEtb3B0c3tnYXA6NHB4fQogICAgLnEtb3B0cyBidXR0b257Zm9udC1zaXplOjEyLjNweDtwYWRkaW5nOjRweCA3cHg7Ym9yZGVyLWNvbG9yOiM4YTk0YTQ7YmFja2dyb3VuZDojZmZmO2NvbG9yOiMyNDJlM2N9CiAgICAucS1vcHRzIGJ1dHRvbiBlbXtib3JkZXItY29sb3I6IzhhOTRhNDtjb2xvcjojM2U0YTVhfQogICAgLnEtZXhwe2Rpc3BsYXk6bm9uZX0KICB9CgoKICAucS1vcGVuaGVhZHtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTIuM3B4O2xldHRlci1zcGFjaW5nOi4xNGVtO3RleHQtdHJhbnNmb3JtOnVwcGVyY2FzZTtjb2xvcjp2YXIoLS1pbmstZmFpbnQpO2ZvbnQtd2VpZ2h0OjcwMDttYXJnaW46MjRweCAwIDEwcHh9CiAgLnEtc2hvd3tmb250LWZhbWlseTp2YXIoLS1kaXNwKTtmb250LXNpemU6MTMuNHB4O2ZvbnQtd2VpZ2h0OjYwMDtjb2xvcjp2YXIoLS1pbmstZGltKTtiYWNrZ3JvdW5kOnZhcigtLXBhbmVsLTIpO2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZS0yKTtib3JkZXItcmFkaXVzOjdweDtwYWRkaW5nOjVweCAxMnB4O2N1cnNvcjpwb2ludGVyO21hcmdpbi10b3A6NHB4fQogIC5xLXNob3c6aG92ZXJ7Y29sb3I6dmFyKC0taW5rKTtib3JkZXItY29sb3I6dmFyKC0taW5rLWRpbSl9CiAgLnEtbGluZXN7ZGlzcGxheTpub25lfQogIEBtZWRpYSBwcmludHsKICAgIC5xLXNob3d7ZGlzcGxheTpub25lfQogICAgLnEtb3BlbmhlYWR7Y29sb3I6IzI0MmUzYzttYXJnaW46MTJweCAwIDZweH0KICAgIC5xLWxpbmVze2Rpc3BsYXk6YmxvY2s7bWFyZ2luLXRvcDo2cHh9CiAgICAucS1saW5lcyBpe2Rpc3BsYXk6YmxvY2s7aGVpZ2h0OjE1cHg7Ym9yZGVyLWJvdHRvbToxcHggc29saWQgIzhhOTRhNH0KICB9CgogIC8qIC0tLS0gcHJpbnQgdG9vbGJhciAoc2NyZWVuKSAtLS0tICovCiAgLnByaW50LXRvb2xiYXJ7ZGlzcGxheTpmbGV4O2FsaWduLWl0ZW1zOmNlbnRlcjtnYXA6MTJweDttYXJnaW46MCAwIDE0cHh9CiAgLnByaW50LXRvb2xiYXIgYnV0dG9ue2ZvbnQtZmFtaWx5OnZhcigtLWRpc3ApO2ZvbnQtc2l6ZToxNC42cHg7Zm9udC13ZWlnaHQ6NjAwO2NvbG9yOiNmZmY7YmFja2dyb3VuZDp2YXIoLS1pbmspO2JvcmRlcjpub25lO2JvcmRlci1yYWRpdXM6OHB4O3BhZGRpbmc6OXB4IDE2cHg7Y3Vyc29yOnBvaW50ZXJ9CiAgLnByaW50LXRvb2xiYXIgYnV0dG9uOmhvdmVye2JhY2tncm91bmQ6IzAwMH0KICAucHJpbnQtdG9vbGJhciAudGlwe2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMi4zcHg7Y29sb3I6dmFyKC0taW5rLWZhaW50KX0KCiAgLyogLS0tLSBjb21wYWN0IHByaW50IGhhbmRvdXQgLS0tLSAqLwogIEBtZWRpYSBwcmludHsKICAgIC8qIC0tLSB0cnVlIGxhbmRzY2FwZSBmb3IgdGhlIHN5c3RlbSBkaWFncmFtcyAtLS0tLS0tLS0tLS0tLS0tLS0tLS0tLS0tLS0tLQogICAgICAgTmFtZWQgQHBhZ2UgcnVsZXMgb25seSB3b3JrIGluIENocm9tZS9FZGdlLCBzbyBpbnN0ZWFkIGVhY2ggZGlhZ3JhbSBpcwogICAgICAgcm90YXRlZCA5MGRlZyBvbnRvIGl0cyBvd24gcG9ydHJhaXQgc2hlZXQuIFJlc3VsdCBpcyBhIGdlbnVpbmUgbGFuZHNjYXBlCiAgICAgICBkcmF3aW5nLCBpbiBldmVyeSBicm93c2VyIGFuZCBpbiB3a2h0bWx0b3BkZi4KICAgICAgIEE0IG1pbnVzIDVtbSBtYXJnaW5zID0gMjAwbW0gd2lkZSB4IDI4N21tIHRhbGwgb2YgdXNhYmxlIHNwYWNlLgogICAgICAgUm90YXRlZCwgdGhlIGRyYXdpbmcgZ2V0cyAyODdtbSBhY3Jvc3MgYW5kIDIwMG1tIGRvd24uICAgICAgICAgICAgKi8KICAgIC5yb3RwYWdle21hcmdpbjowfQogICAgQG1lZGlhIHByaW50ewogICAgICAvKiBFYWNoIHN5c3RlbSBkaWFncmFtIGdldHMgaXRzIG93biBzaGVldCwgcm90YXRlZCA5MGRlZyDigJQgYSB0cnVlIGxhbmRzY2FwZQogICAgICAgICBkcmF3aW5nIG9uIGEgcG9ydHJhaXQgc2hlZXQsIHNvIGl0IHdvcmtzIGluIGV2ZXJ5IGJyb3dzZXIgYW5kIGluIHdraHRtbHRvcGRmLgogICAgICAgICBVc2FibGUgcGFnZSBhcmVhIHdpdGggdGhlIDVtbS8xMW1tIG1hcmdpbnMgaXMgMjAwIHggMjgxbW0uIFRoZSBzaGVldCBpcyBrZXB0CiAgICAgICAgIHdlbGwgaW5zaWRlIHRoYXQgKDE5NiB4IDI3MG1tKSBzbyBubyBzdHJheSBtYXJnaW4sIGxpbmUtaGVpZ2h0LCBvciByb3VuZGluZwogICAgICAgICBjYW4gcHVzaCBpdCBvdmVyIGFuZCB0cmlnZ2VyIGEgY2xpcHBlZCBwYWdlICsgYSBibGFuayBvbmUuICovCiAgICAgIC5yb3RwYWdlewogICAgICAgIHBvc2l0aW9uOnJlbGF0aXZlOwogICAgICAgIHdpZHRoOjE5Nm1tOyBoZWlnaHQ6MjcwbW07CiAgICAgICAgb3ZlcmZsb3c6aGlkZGVuOwogICAgICAgIGJyZWFrLWJlZm9yZTpwYWdlOyBicmVhay1pbnNpZGU6YXZvaWQ7CiAgICAgICAgbWFyZ2luOjA7IHBhZGRpbmc6MDsgbGluZS1oZWlnaHQ6MDsKICAgICAgICBib3JkZXI6MDsgYm94LXNoYWRvdzpub25lOwogICAgICB9CiAgICAgIC5yb3RwYWdlID4gLmRpYWdyYW17CiAgICAgICAgcG9zaXRpb246YWJzb2x1dGU7IHRvcDowOyBsZWZ0OjA7CiAgICAgICAgd2lkdGg6MjcwbW07IGhlaWdodDoxOTZtbTsKICAgICAgICBtYXJnaW46MCAhaW1wb3J0YW50OyBwYWRkaW5nOjVtbTsKICAgICAgICBib3JkZXI6MDsgYm94LXNoYWRvdzpub25lOyBib3JkZXItcmFkaXVzOjA7IGJhY2tncm91bmQ6I2ZmZjsKICAgICAgICBsaW5lLWhlaWdodDoxLjM1OwogICAgICAgIHRyYW5zZm9ybS1vcmlnaW46MCAwOwogICAgICAgIHRyYW5zZm9ybTpyb3RhdGUoOTBkZWcpIHRyYW5zbGF0ZSgwLC0xOTZtbSk7CiAgICAgICAgYnJlYWstaW5zaWRlOmF2b2lkOyBvdmVyZmxvdzpoaWRkZW47CiAgICAgIH0KICAgICAgLnJvdHBhZ2UgLmQtaGVhZHttYXJnaW46MCAwIDEuNW1tfQogICAgICAucm90cGFnZSAuZC1oZWFkIGgye2ZvbnQtc2l6ZToxNHB4fQogICAgICAucm90cGFnZSAuZC1zdWJ7Zm9udC1zaXplOjEwLjZweDttYXJnaW46MCAwIDIuNW1tfQogICAgICAvKiBoZWlnaHQgZml4ZWQ7IHdpZHRoIGZvbGxvd3MgdGhlIHZpZXdCb3ggcmF0aW8g4oaSIGZpbGxzIHRoZSBzaGVldCwgbm8gZGlzdG9ydGlvbi4KICAgICAgICAgMTQ4bW0gaXMgdGhlIGxhcmdlc3QgaGVpZ2h0IGF0IHdoaWNoIHRoZSB3aWRlc3QgZHJhd2luZyAocmF0aW8gMS43Mykgc3RpbGwKICAgICAgICAgZml0cyB0aGUgMjYwbW0gb2Ygcm90YXRlZCB3aWR0aCBhdmFpbGFibGUuICovCiAgICAgIC5yb3RwYWdlIHN2Z3toZWlnaHQ6MTQ4bW07d2lkdGg6YXV0bzttYXgtd2lkdGg6MjU4bW07ZGlzcGxheTpibG9jazttYXJnaW46MCBhdXRvfQogICAgICBzZWN0aW9uLmxhbmR7bWFyZ2luOjA7cGFkZGluZzowfQogICAgfQoKICAgIEBwYWdlewogICAgICBzaXplOkE0IHBvcnRyYWl0OwogICAgICAvKiBtaW5pbXVtIHByYWN0aWNhbCBtYXJnaW5zOyBib3R0b20gaXMgYSBsaXR0bGUgZGVlcGVyIHRvIGhvbGQgdGhlIHBhZ2UgbnVtYmVyICovCiAgICAgIG1hcmdpbjo1bW0gNW1tIDExbW0gNW1tOwogICAgICAvKiBob25vcmVkIGJ5IFBERiBlbmdpbmVzICh3a2h0bWx0b3BkZiwgV2Vhc3lQcmludCwgUHJpbmNlKS4gQnJvd3NlcnMgaWdub3JlCiAgICAgICAgIG1hcmdpbiBib3hlcyDigJQgaW4gYSBicm93c2VyLCB0aWNrICJIZWFkZXJzIGFuZCBmb290ZXJzIiBpbiB0aGUgcHJpbnQgZGlhbG9nLiAqLwogICAgICBAYm90dG9tLXJpZ2h0ewogICAgICAgIGNvbnRlbnQ6Y291bnRlcihwYWdlKSAiIC8gIiBjb3VudGVyKHBhZ2VzKTsKICAgICAgICBmb250LWZhbWlseTonSUJNIFBsZXggTW9ubycsbW9ub3NwYWNlOyBmb250LXNpemU6OHB0OyBjb2xvcjojNGE1NTY2OwogICAgICB9CiAgICB9CiAgICBAcGFnZTpmaXJzdHsgQGJvdHRvbS1yaWdodHsgY29udGVudDpjb3VudGVyKHBhZ2UpICIgLyAiIGNvdW50ZXIocGFnZXMpOyB9IH0KICAgICp7LXdlYmtpdC1wcmludC1jb2xvci1hZGp1c3Q6ZXhhY3Q7cHJpbnQtY29sb3ItYWRqdXN0OmV4YWN0fQogICAgOnJvb3R7CiAgICAgIC0taW5rOiMwYzExMTg7LS1pbmstZGltOiMyNDJlM2M7LS1pbmstZmFpbnQ6IzNlNGE1YTsKICAgICAgLS1saW5lOiM4YTk0YTQ7LS1saW5lLTI6IzViNjY3NDstLXBhbmVsLTI6I2VlZjFmNjsKICAgICAgLS1jeWFuOiMwOTVmNzA7LS1hbWJlcjojN2Q1MjA1Oy0tdmlvbGV0OiM0YTJmYjA7LS1ncmVlbjojMTM2ZjNkOy0tcmVkOiNhODI0MWY7LS1ibHVlOiMxZDRmOWU7CiAgICB9CiAgICBib2R5e2JhY2tncm91bmQ6I2ZmZjtwYWRkaW5nOjA7Zm9udC1zaXplOjE2LjJweDtsaW5lLWhlaWdodDoxLjQyO2NvbG9yOiMwMDB9CiAgICAud3JhcHttYXgtd2lkdGg6bm9uZX0KICAgIC5wcmludC10b29sYmFye2Rpc3BsYXk6bm9uZSFpbXBvcnRhbnR9CiAgICBoZWFkZXJ7cGFkZGluZzoxMHB4IDEzcHg7Ym9yZGVyLXJhZGl1czo3cHg7Ym94LXNoYWRvdzpub25lO2JhY2tncm91bmQ6I2YyZjVmOTtib3JkZXItY29sb3I6IzhhOTRhNH0KICAgIGgxe2ZvbnQtc2l6ZToyMy41cHg7bGluZS1oZWlnaHQ6MS4xNTtjb2xvcjojMDAwfSBoMSAuc3Vie2ZvbnQtc2l6ZToxNS43cHg7bWFyZ2luLXRvcDoycHh9CiAgICAuZXllYnJvd3tmb250LXNpemU6MTAuNnB4O2xldHRlci1zcGFjaW5nOi4yZW07bWFyZ2luOjAgMCA1cHh9CiAgICAuaW50cm97Zm9udC1zaXplOjE0LjZweDttYXJnaW46OHB4IDAgMDtsaW5lLWhlaWdodDoxLjQ1fQogICAgc2VjdGlvbnttYXJnaW4tdG9wOjEycHh9CiAgICAucy1oZWFke21hcmdpbi1ib3R0b206N3B4O2dhcDo5cHh9IC5zLWhlYWQgaDJ7Zm9udC1zaXplOjE4LjVweDtjb2xvcjojMDAwfSAucy1oZWFkIC5ue2ZvbnQtc2l6ZToxMS4ycHh9CiAgICBwLmxlYWR7Zm9udC1zaXplOjE0LjZweDtsaW5lLWhlaWdodDoxLjQ1fQogICAgLmZsb3d7cGFkZGluZzo4cHggMTBweDtib3gtc2hhZG93Om5vbmU7Ym9yZGVyLWNvbG9yOiM4YTk0YTR9CiAgICAudHJhY2t7cGFkZGluZzo3cHggMDtnYXA6NHB4fQogICAgLnRyYWNrLXRhZ3tmb250LXNpemU6MTAuMXB4O3dpZHRoOjEwMHB4O2xpbmUtaGVpZ2h0OjEuNH0KICAgIC5ub2Rle2ZvbnQtc2l6ZToxMi4zcHg7cGFkZGluZzo1cHggOHB4O2JvcmRlci1yYWRpdXM6NnB4O2JvcmRlci1jb2xvcjojNWI2Njc0O2NvbG9yOiMwMDB9CiAgICAuYXJye21pbi13aWR0aDo0NHB4O3BhZGRpbmc6MCAycHh9IC5hcnIgLmxibHtmb250LXNpemU6OXB4O21hcmdpbi1ib3R0b206MXB4O2NvbG9yOiMzZTRhNWF9IC5hcnIgLmxpbmUye2ZvbnQtc2l6ZToxOXB4fQogICAgLnN0YWNre2dhcDoycHh9IC5zdGFjayAub3B0e2ZvbnQtc2l6ZToxMS4ycHg7cGFkZGluZzozcHggN3B4O2JvcmRlci1yYWRpdXM6NnB4O2JvcmRlci1jb2xvcjojNWI2Njc0O2NvbG9yOiMwMDB9IC5zdGFjayAub3B0IHNtYWxse2ZvbnQtc2l6ZTo3LjVweDtjb2xvcjojM2U0YTVhfSAuc3RhY2sgLmNvbmp7Zm9udC1zaXplOjcuNXB4fQogICAgLmZsb3ctbm90ZXtmb250LXNpemU6MTIuOXB4O21hcmdpbi10b3A6OHB4O2xpbmUtaGVpZ2h0OjEuNTtjb2xvcjojMjQyZTNjfQogICAgLmZsb3ctbm90ZSBie2NvbG9yOiMwMDB9CiAgICAuY2FsbG91dHtwYWRkaW5nOjhweCAxMnB4O2ZvbnQtc2l6ZToxNHB4O21hcmdpbi10b3A6OHB4O2JvcmRlci1yYWRpdXM6OHB4O2xpbmUtaGVpZ2h0OjEuNDU7Ym9yZGVyLWNvbG9yOiM4YTk0YTQ7Y29sb3I6IzFhMjMzMH0KICAgIC5jYWxsb3V0IC50dGx7Zm9udC1zaXplOjEwLjhweDttYXJnaW4tYm90dG9tOjNweH0KICAgIC5jYXJkc3tnYXA6OHB4fQogICAgLmNhcmR7cGFkZGluZzo5cHggMTFweDtib3gtc2hhZG93Om5vbmU7Ym9yZGVyLXJhZGl1czo4cHg7YnJlYWstaW5zaWRlOmF2b2lkO3BhZ2UtYnJlYWstaW5zaWRlOmF2b2lkO2JvcmRlci1jb2xvcjojOGE5NGE0fQogICAgLmNhcmRzID4gLmNhcmQ6bGFzdC1jaGlsZDpudGgtY2hpbGQob2RkKXtncmlkLWNvbHVtbjoxIC8gLTE7Y29sdW1uLWNvdW50OjI7Y29sdW1uLWdhcDoyMHB4O2NvbHVtbi1maWxsOmJhbGFuY2V9CiAgICAuY2FyZHMgPiAuY2FyZDpsYXN0LWNoaWxkOm50aC1jaGlsZChvZGQpIC5yb2xlLC5jYXJkcyA+IC5jYXJkOmxhc3QtY2hpbGQ6bnRoLWNoaWxkKG9kZCkgaDMsLmNhcmRzID4gLmNhcmQ6bGFzdC1jaGlsZDpudGgtY2hpbGQob2RkKSAub25le2NvbHVtbi1zcGFuOmFsbH0KICAgIC5jYXJkcyA+IC5jYXJkOmxhc3QtY2hpbGQ6bnRoLWNoaWxkKG9kZCkgcHticmVhay1pbnNpZGU6YXV0bztvcnBoYW5zOjI7d2lkb3dzOjJ9CiAgICAuY2FyZC53aWRle2dyaWQtY29sdW1uOjEgLyAtMTtjb2x1bW4tY291bnQ6Mjtjb2x1bW4tZ2FwOjIwcHg7Y29sdW1uLWZpbGw6YmFsYW5jZX0KICAgIC5jYXJkLndpZGUgLnJvbGUsLmNhcmQud2lkZSBoMywuY2FyZC53aWRlIC5vbmV7Y29sdW1uLXNwYW46YWxsfQogICAgLmNhcmQud2lkZSBwe2JyZWFrLWluc2lkZTphdXRvO29ycGhhbnM6Mjt3aWRvd3M6Mn0KICAgIC5jYXJkLndpZGUgLndoeXttYXJnaW4tdG9wOjZweH0KICAgIC5jYXJkIC5yb2xle2ZvbnQtc2l6ZTo5LjNweDttYXJnaW4tYm90dG9tOjVweH0gLmNhcmQgLnJvbGUgLmRvdHt3aWR0aDo3cHg7aGVpZ2h0OjdweH0KICAgIC5jYXJkIGgze2ZvbnQtc2l6ZToxNS43cHg7bWFyZ2luOjAgMCAzcHg7Y29sb3I6IzAwMH0gLmNhcmQgLm9uZXtmb250LXNpemU6MTRweDttYXJnaW46MCAwIDVweDtjb2xvcjojMDAwfQogICAgLmNhcmQgcHtmb250LXNpemU6MTMuN3B4O21hcmdpbjowIDAgNXB4O2xpbmUtaGVpZ2h0OjEuNDU7Y29sb3I6IzI0MmUzY30KICAgIC5jYXJkIHAgYntjb2xvcjojMDAwfQogICAgLmNhcmQgLndoeXtmb250LXNpemU6MTIuOXB4O3BhZGRpbmctdG9wOjVweDttYXJnaW4tdG9wOjVweH0gLmNhcmQgLndoeSBlbXtmb250LXNpemU6OC4xcHh9CiAgICAudGVybXN7Z2FwOjdweDttYXJnaW46OXB4IDAgM3B4fQogICAgLnRlcm0tY2FyZHtwYWRkaW5nOjlweCAxMXB4O2JvcmRlci1yYWRpdXM6OHB4O2JyZWFrLWluc2lkZTphdm9pZDtib3JkZXItY29sb3I6IzhhOTRhNH0KICAgIC50ZXJtLWNhcmQgaDR7Zm9udC1zaXplOjEzLjRweDtjb2xvcjojMDAwfSAudGVybS1jYXJkIHB7Zm9udC1zaXplOjExLjVweDtsaW5lLWhlaWdodDoxLjQ1O2NvbG9yOiMyNDJlM2N9IC50ZXJtLWNhcmQgLmNvaWx7Zm9udC1zaXplOjguM3B4O21hcmdpbi1ib3R0b206NXB4O3BhZGRpbmc6MnB4IDZweH0KICAgIC5kb3duc3RyZWFte3BhZGRpbmc6OXB4IDEycHg7Ym9yZGVyLXJhZGl1czo4cHg7Ym9yZGVyLWNvbG9yOiM4YTk0YTR9CiAgICAuZG93bnN0cmVhbSBoM3tmb250LXNpemU6MTUuMXB4O21hcmdpbjowIDAgNXB4O2NvbG9yOiMwMDB9IC5kb3duc3RyZWFtIHB7Zm9udC1zaXplOjEyLjdweDttYXJnaW46MCAwIDZweDtsaW5lLWhlaWdodDoxLjQ1O2NvbG9yOiMyNDJlM2N9CiAgICAuZG93bnN0cmVhbSBie2NvbG9yOiMwMDB9CiAgICBmb290ZXJ7Zm9udC1zaXplOjEwLjZweDttYXJnaW4tdG9wOjEycHg7cGFkZGluZy10b3A6N3B4O2xpbmUtaGVpZ2h0OjEuNTU7Y29sb3I6IzNlNGE1YTtib3JkZXItY29sb3I6IzhhOTRhNH0KICAgIGZvb3RlciBie2NvbG9yOiMxYTIzMzB9CiAgICAuZmxvdywuY2FsbG91dCwudGVybS1jYXJke2JyZWFrLWluc2lkZTphdm9pZH0KICAgIC5wZ3JvdXB7YnJlYWstaW5zaWRlOmF2b2lkO3BhZ2UtYnJlYWstaW5zaWRlOmF2b2lkfQogICAgLmRvd25zdHJlYW0sLmRpYWdyYW17YnJlYWstaW5zaWRlOmF2b2lkO3BhZ2UtYnJlYWstaW5zaWRlOmF2b2lkfQogICAgc2VjdGlvbnttYXJnaW4tdG9wOjEwcHh9CiAgfQogIEBtZWRpYSBwcmludHsgLmRpYWdyYW17YnJlYWstaW5zaWRlOmF2b2lkO3BhZGRpbmc6OHB4IDEwcHg7Ym94LXNoYWRvdzpub25lO2JvcmRlci1jb2xvcjojOGE5NGE0O21hcmdpbi10b3A6MTBweH0gLmxlZ2VuZHtmb250LXNpemU6MTAuNnB4O2NvbG9yOiMyNDJlM2M7bWFyZ2luLXRvcDo4cHh9IC5kLWhlYWQgaDJ7Zm9udC1zaXplOjE1LjFweH0gLmQtc3Vie2ZvbnQtc2l6ZToxMS4ycHh9IH0KPC9zdHlsZT4KPC9oZWFkPgo8Ym9keT4KPGRpdiBjbGFzcz0id3JhcCI+CgogIDxkaXYgY2xhc3M9InByaW50LXRvb2xiYXIiPjxidXR0b24gb25jbGljaz0id2luZG93LnByaW50KCkiPlByaW50IC8gU2F2ZSBhcyBQREY8L2J1dHRvbj48c3BhbiBjbGFzcz0idGlwIj5wcmludHMgYXMgYSBjb21wYWN0IGhhbmRvdXQ8L3NwYW4+PC9kaXY+CgogIDxoZWFkZXI+CiAgICA8ZGl2IGNsYXNzPSJleWVicm93Ij5DVyBTZXJ2aWNlcyDCtyBCaW9NZWQgUmVhbHR5IOKAlCBVbml2ZXJzaXR5IFBhcmsgwrcgTmV3LUhpcmUgQmFzaWNzPC9kaXY+CiAgICA8aDE+VGhlIEFpciBIYW5kbGluZyBVbml0PHNwYW4gY2xhc3M9InN1YiI+VGhlIG1hY2hpbmUgdGhlIGJ1aWxkaW5nIGFjdHVhbGx5IGZlZWxzPC9zcGFuPjwvaDE+CiAgICA8cCBjbGFzcz0iaW50cm8iPkNoaWxsZXJzIGFuZCBib2lsZXJzIG1ha2UgaG90IGFuZCBjb2xkIHdhdGVyLiA8Yj5Ob2JvZHkgaW4gdGhlIGJ1aWxkaW5nIGV2ZXIgbWVldHMgdGhhdCB3YXRlci48L2I+IFdoYXQgdGhleSBtZWV0IGlzIGFpciDigJQgYW5kIHRoZSBBSFUgaXMgdGhlIG1hY2hpbmUgdGhhdCBjb25kaXRpb25zIGl0IGFuZCBwdXNoZXMgaXQgb3V0Ljxicj48YnI+CiAgICBJdCBpcyBhbHNvIDxiPnRoZSB1bml0IHlvdSB3aWxsIGJlIGNhbGxlZCBhYm91dCBtb3N0PC9iPiwgYmVjYXVzZSBpdCBpcyB0aGUgb25lIHBlb3BsZSBub3RpY2UuIE1vc3Qgb2YgdGhvc2UgY2FsbHMgYXJlIG5vdCBhIGJyb2tlbiBBSFUuPGJyPjxicj4KICAgIDxiPk5vYm9keSBleHBlY3RzIHlvdSB0byByZXBhaXIgb25lLjwvYj4gV2hhdCBpcyB5b3VycyBpcyBrbm93aW5nIHdoYXQgdG8gbG9vayBhdCwgd2hhdCB0byB3cml0ZSBkb3duLCBhbmQgd2hhdCB0aGUgbnVtYmVycyBtZWFuIOKAlCBzbyB3aGVuIHlvdSBjYWxsIHlvdXIgc2VuaW9yIGVuZ2luZWVyLCBsZWFkLCBvciBtYW5hZ2VyIHlvdSBjYW4gc2F5IGV4YWN0bHkgd2hhdCB0aGUgdW5pdCBpcyBkb2luZy4gRXZlcnl0aGluZyBoZXJlIGlzIHRoZSBnZW5lcmFsIHBhdHRlcm47IDxiPnRoZSBzZXF1ZW5jZSBvZiBvcGVyYXRpb24gYW5kIHRoZSBtYW51ZmFjdHVyZXImIzgyMTc7cyBJT00gZ292ZXJuIHlvdXIgYWN0dWFsIHVuaXRzLjwvYj48L3A+CiAgPC9oZWFkZXI+CgogIDwhLS0gMDEgLS0+CiAgPHNlY3Rpb24+CiAgICA8ZGl2IGNsYXNzPSJwZ3JvdXAiPgogICAgPGRpdiBjbGFzcz0icy1oZWFkIj48c3BhbiBjbGFzcz0ibiI+MDE8L3NwYW4+PGgyPlN0YXJ0IGhlcmUg4oCUIHRoZSBzZWN0aW9ucywgaW4gb3JkZXI8L2gyPjxzcGFuIGNsYXNzPSJsaW5lIj48L3NwYW4+PC9kaXY+CiAgICA8cCBjbGFzcz0ibGVhZCI+QW4gQUhVIGlzIGEgYm94IHdpdGggdGhpbmdzIGluIGEgcm93LiA8Yj5MZWFybiB0aGUgb3JkZXIgb25jZSBhbmQgZXZlcnkgdW5pdCBvbiBzaXRlIHJlYWRzIHRoZSBzYW1lIHdheS48L2I+PC9wPgogICAgPHA+QWlyIGVudGVycyB0aHJvdWdoIHRoZSA8Yj5vdXRzaWRlLWFpciBsb3V2ZXI8L2I+IGluIHRoZSB3YWxsLCBwYXN0IHRoZSA8Yj5PQSBkYW1wZXI8L2I+IGp1c3QgaW5zaWRlIHRoZSBjYXNpbmcsIHRoZW4gaW4gdHVybiB0aHJvdWdoIHRoZSA8Yj5FUk0gY29pbDwvYj4sIHRoZSA8Yj5maWx0ZXJzPC9iPiwgdGhlIDxiPmNoaWxsZWQtd2F0ZXIgY29pbDwvYj4sIHRoZSA8Yj5oZWF0aW5nIGNvaWw8L2I+LCBhbmQgZmluYWxseSB0aGUgPGI+c3VwcGx5IGZhbjwvYj4sIHdoaWNoIHB1c2hlcyBpdCBpbnRvIHRoZSBkdWN0LjwvcD4KICAgIDwvZGl2PgoKICAgIDxkaXYgY2xhc3M9ImNhbGxvdXQiIHN0eWxlPSJib3JkZXItbGVmdC1jb2xvcjp2YXIoLS1jeWFuKTtiYWNrZ3JvdW5kOnJnYmEoMTQsMTQzLDE2NiwuMDUpIj4KICAgICAgPHNwYW4gY2xhc3M9InR0bCIgc3R5bGU9ImNvbG9yOnZhcigtLWN5YW4pIj5UaGUgb25lIGRpc3RpbmN0aW9uIHRoYXQgY2hhbmdlcyBldmVyeXRoaW5nOiAxMDAlIG91dHNpZGUgYWlyPC9zcGFuPgogICAgICBBIG5vcm1hbCBvZmZpY2UgQUhVIHRha2VzIDxiPnJldHVybiBhaXI8L2I+IGJhY2sgZnJvbSB0aGUgc3BhY2UsIG1peGVzIGl0IHdpdGggYSBiaXQgb2Ygb3V0c2lkZSBhaXIsIGFuZCByZS1jb25kaXRpb25zIHRoZSBibGVuZC4gUmVjeWNsaW5nIGFpciBpcyBjaGVhcCwgYmVjYXVzZSB0aGUgYWlyIGlzIGFscmVhZHkgY2xvc2UgdG8gdGhlIHRlbXBlcmF0dXJlIHlvdSB3YW50Ljxicj48YnI+CiAgICAgIDxiPkEgbGFiIEFIVSB1c3VhbGx5IGRvZXMgbm90IGRvIHRoYXQuPC9iPiBJdCBydW5zIDxiPjEwMCUgb3V0c2lkZSBhaXI8L2I+IOKAlCBldmVyeSBjdWJpYyBmb290IGlzIGRyYXduIGluIGZyb20gb3V0ZG9vcnMsIGNvbmRpdGlvbmVkIG9uY2UsIGRlbGl2ZXJlZCwgYW5kIHRoZW4gdGhyb3duIGF3YXkgb3V0IHRoZSBleGhhdXN0LiBOb3RoaW5nIHRoYXQgaGFzIGJlZW4gaW4gYSBsYWIgZ29lcyBiYWNrIGludG8gdGhlIHN1cHBseS48YnI+PGJyPgogICAgICA8Yj5XaGF0IGZvbGxvd3MgZnJvbSB0aGF0OjwvYj4gdGhlcmUgaXMgbm8gcmV0dXJuIGFpciB0byBtaXgsIHNvIDxiPnRoZXJlIGlzIG5vIGVjb25vbWl6ZXI8L2I+IGFuZCBub3RoaW5nIHRvIHN3aXRjaC4gVGhlIGNvaWxzIGRvIGFsbCB0aGUgd29yaywgZXZlcnkgaG91ciBvZiB0aGUgeWVhci4gQW5kIG9uIHRoZSBjb2xkZXN0IG1vcm5pbmcgb2Ygd2ludGVyIHRoYXQgdW5pdCBpcyBoZWF0aW5nIG91dGRvb3IgYWlyIGZyb20gd2hhdGV2ZXIgaXQgaXMgb3V0c2lkZSwgYWxsIHRoZSB3YXkgdG8gc3VwcGx5IHRlbXBlcmF0dXJlLCB3aXRoIG5vIGhlbHAgYXQgYWxsLiA8Yj5Lbm93IHdoaWNoIGtpbmQgZWFjaCBvZiB5b3VyIHVuaXRzIGlzIGJlZm9yZSB5b3UgcmVhZCBhIHNpbmdsZSBudW1iZXIgb2ZmIGl0LjwvYj4KICAgIDwvZGl2PgogIDwvc2VjdGlvbj4KCiAgPCEtLSAwMiAtLT4KICA8c2VjdGlvbj4KICAgIDxkaXYgY2xhc3M9InBncm91cCI+CiAgICA8ZGl2IGNsYXNzPSJzLWhlYWQiPjxzcGFuIGNsYXNzPSJuIj4wMjwvc3Bhbj48aDI+QmVmb3JlIGl0IHN0YXJ0cyDigJQgcGVybWlzc2l2ZXMgYW5kIHRoZSByZWxlYXNlIG9yZGVyPC9oMj48c3BhbiBjbGFzcz0ibGluZSI+PC9zcGFuPjwvZGl2PgogICAgPHAgY2xhc3M9ImxlYWQiPkFuIEFIVSBkb2VzIG5vdCBzaW1wbHkgc3dpdGNoIG9uIGVpdGhlci4gPGI+SXQgc3RhcnRzIGluIGFuIG9yZGVyLCBhbmQgdGhlIG9yZGVyIGlzIHRoZSBzYWZldHkuPC9iPjwvcD4KICAgIDwvZGl2PgoKICAgIDxkaXYgY2xhc3M9ImNhbGxvdXQiIHN0eWxlPSJib3JkZXItbGVmdC1jb2xvcjp2YXIoLS1jeWFuKTtiYWNrZ3JvdW5kOnJnYmEoMTQsMTQzLDE2NiwuMDUpIj4KICAgICAgPHNwYW4gY2xhc3M9InR0bCIgc3R5bGU9ImNvbG9yOnZhcigtLWN5YW4pIj5GaXJzdCDigJQgd2hhdCBoYXMgdG8gYmUgdHJ1ZTwvc3Bhbj4KICAgICAgPGI+SXQgc3RhcnRzIGF0IHRoZSBCTVMuPC9iPiBSZWFkIHRoZSBncmFwaGljIGJlZm9yZSB5b3Ugd2FsazogbW9kZSBhbmQgc2NoZWR1bGUsIHRoZSBhbGFybSBsaXN0LCBldmVyeSBwZXJtaXNzaXZlIHBvaW50LCBhbmQgYW55dGhpbmcgbGVmdCBpbiA8Yj5IYW5kPC9iPi48YnI+PGJyPgogICAgICA8Yj5QZXJtaXNzaXZlczo8L2I+IGR1Y3Qgc21va2UgZGV0ZWN0b3IgY2xlYXIgwrcgZnJlZXplc3RhdCBub3QgdHJpcHBlZCDCtyA8Yj5oaWdoLXN0YXRpYyBjdXRvdXQ8L2I+IG5vdCB0cmlwcGVkIMK3IDxiPmxvdy1zdGF0aWMgY3V0b3V0PC9iPiBub3QgdHJpcHBlZCDCtyA8Yj5hY2Nlc3MgZG9vcnMgY2xvc2VkPC9iPiDCtyBPQSBhbmQgZGlzY2hhcmdlIGRhbXBlcnMgPGI+cHJvdmVuIG9wZW4gb24gdGhlaXIgZW5kIHN3aXRjaGVzPC9iPi48YnI+PGJyPgogICAgICA8Yj5BIGZhbiBzdGFydGVkIGFnYWluc3QgYSBjbG9zZWQgZGFtcGVyIGRlc3Ryb3lzIGR1Y3R3b3JrLjwvYj4gVGhhdCBpcyB3aHkgdGhlIHNlcXVlbmNlIHdhaXRzIG9uIHRoZSBlbmQgc3dpdGNoIGFuZCBub3Qgb24gdGhlIGNvbW1hbmQg4oCUIGFuIGFjdHVhdG9yIGNhbiBzdHJva2Ugd2hpbGUgdGhlIGJsYWRlIHN0YXlzIHB1dC4KICAgIDwvZGl2PgoKICAgIDxkaXYgY2xhc3M9ImNhbGxvdXQiIHN0eWxlPSJib3JkZXItbGVmdC1jb2xvcjp2YXIoLS1hbWJlcik7YmFja2dyb3VuZDpyZ2JhKDE3NiwxMTYsOCwuMDUpO21hcmdpbi10b3A6MTJweCI+CiAgICAgIDxzcGFuIGNsYXNzPSJ0dGwiIHN0eWxlPSJjb2xvcjp2YXIoLS1hbWJlcikiPlRoZW4g4oCUIG5vdGhpbmcgaXMgcmVsZWFzZWQgdG8gY29udHJvbCB1bnRpbCB0aGUgZmFuIGlzIHByb3Zlbjwvc3Bhbj4KICAgICAgPGI+MS48L2I+IEZhbiBpcyA8Yj5jb21tYW5kZWQ8L2I+LCB0aGVuIDxiPnByb3ZlbjwvYj4gYnkgYW4gaW5kZXBlbmRlbnQgZGV2aWNlIOKAlCBhIGN1cnJlbnQgc3dpdGNoLCBvciBhIGRpZmZlcmVudGlhbC1wcmVzc3VyZSBzd2l0Y2ggYWNyb3NzIHRoZSBmYW4uIDxiPkNvbW1hbmQgaXMgbm90IHByb29mLjwvYj48YnI+CiAgICAgIDxiPjIuPC9iPiBUaGUgVkZEIGlzIGhlbGQgYXQgPGI+bWluaW11bSBzcGVlZDwvYj4gdGhyb3VnaCBhIHByb3ZpbmcgZGVsYXkuPGJyPgogICAgICA8Yj4zLjwvYj4gPGk+VGhlbjwvaT4gdGhlIDxiPmR1Y3Qtc3RhdGljIC8gZmFuLXNwZWVkIGxvb3A8L2I+IGlzIHJlbGVhc2VkLjxicj4KICAgICAgPGI+NC48L2I+IDxpPlRoZW48L2k+IHRoZSA8Yj5zdXBwbHktYWlyIHRlbXBlcmF0dXJlIGxvb3AgYW5kIHRoZSBjb2lsIHZhbHZlczwvYj4gYXJlIGVuYWJsZWQuPGJyPjxicj4KICAgICAgPGI+V2h5IHRoZSB2YWx2ZXMgd2FpdDo8L2I+IGEgY29pbCBtdXN0IG5ldmVyIGJlIGhlYXRlZCBvciBjaGlsbGVkIHdpdGggbm8gYWlyIG1vdmluZyBhY3Jvc3MgaXQuIFJlbGVhc2UgdGhlbSBlYXJseSBhbmQgeW91IGNhbiBmcmVlemUgYSBjb2lsLCBvciBib2lsIG9uZSwgd2l0aCB0aGUgZmFuIHN0aWxsIGNvYXN0aW5nIHVwLjxicj4KICAgICAgPGI+V2h5IHRoZSBzcGVlZCBsb29wIHdhaXRzOjwvYj4gcmVsZWFzZWQgdG9vIGVhcmx5LCB0aGUgc3RhdGljIFBJRCBzZWVzIG5vIHByZXNzdXJlLCA8Yj53aW5kcyB1cDwvYj4sIGFuZCBzbGFtcyB0aGUgZmFuIHRvd2FyZCAxMDAlIHRoZSBtb21lbnQgYWlyIHN0YXJ0cyBtb3ZpbmcuCiAgICA8L2Rpdj4KICA8L3NlY3Rpb24+CgogIDwhLS0gMDMgLS0+CiAgPHNlY3Rpb24+CiAgICA8ZGl2IGNsYXNzPSJwZ3JvdXAiPgogICAgPGRpdiBjbGFzcz0icy1oZWFkIj48c3BhbiBjbGFzcz0ibiI+MDM8L3NwYW4+PGgyPlRoZSB0d28gbG9vcHMgaXQgcnVuczwvaDI+PHNwYW4gY2xhc3M9ImxpbmUiPjwvc3Bhbj48L2Rpdj4KICAgIDxwIGNsYXNzPSJsZWFkIj5PbmNlIGl0IGlzIHJ1bm5pbmcsIGFuIEFIVSBpcyBkb2luZyB0d28gc2VwYXJhdGUgam9icyBhdCBvbmNlLiA8Yj5BbG1vc3QgZXZlcnkgcXVlc3Rpb24geW91IHdpbGwgYmUgYXNrZWQgaXMgYWJvdXQgb25lIG9yIHRoZSBvdGhlci48L2I+PC9wPgogICAgPC9kaXY+CgogICAgPGRpdiBjbGFzcz0iY2FyZHMiPgogICAgICA8ZGl2IGNsYXNzPSJjYXJkIj4KICAgICAgICA8ZGl2IGNsYXNzPSJyb2xlIj48c3BhbiBjbGFzcz0iZG90IiBzdHlsZT0iYmFja2dyb3VuZDp2YXIoLS1ibHVlKSI+PC9zcGFuPkhvdyBtdWNoIGFpcjwvZGl2PgogICAgICAgIDxoMz5EdWN0IHN0YXRpYyBwcmVzc3VyZSDihpIgZmFuIHNwZWVkPC9oMz4KICAgICAgICA8cCBjbGFzcz0ib25lIj5UaGUgZmFuIG1vZHVsYXRlcyB0byBob2xkIGEgcHJlc3N1cmUuPC9wPgogICAgICAgIDxwPlRoZSBzdGF0aWMgc2Vuc29yIHNpdHMgPGI+dHdvLXRoaXJkcyBkb3duIHRoZSBkdWN0PC9iPiwgbm90IGF0IHRoZSBmYW4uIFRoZSBWRkQgc3BlZWRzIHVwIG9yIHNsb3dzIGRvd24gdG8gaG9sZCBpdHMgc2V0cG9pbnQsIHNvIHRoYXQgZXZlcnkgYm94IGRvd25zdHJlYW0gaGFzIGVub3VnaCBwcmVzc3VyZSB0byBkcmF3IHdoYXQgaXQgbmVlZHMuPC9wPgogICAgICAgIDxwIGNsYXNzPSJ3aHkiPjxlbT5XaHkgaXQgbWF0dGVyczwvZW0+QSBmYW4gcGlubmVkIGF0IDEwMCUgaXMgYSA8Yj5zYXR1cmF0ZWQ8L2I+IGxvb3Ag4oCUIGxvYWRlZCBmaWx0ZXJzLCBhIGNsb3NlZCBkYW1wZXIsIG9yIGEgc2Vuc29yIHJlYWRpbmcgbm90aGluZy48L3A+CiAgICAgIDwvZGl2PgoKICAgICAgPGRpdiBjbGFzcz0iY2FyZCI+CiAgICAgICAgPGRpdiBjbGFzcz0icm9sZSI+PHNwYW4gY2xhc3M9ImRvdCIgc3R5bGU9ImJhY2tncm91bmQ6dmFyKC0tY3lhbikiPjwvc3Bhbj5Ib3cgY29sZDwvZGl2PgogICAgICAgIDxoMz5TdXBwbHkgYWlyIHRlbXBlcmF0dXJlIOKGkiBjb2lsIHZhbHZlczwvaDM+CiAgICAgICAgPHAgY2xhc3M9Im9uZSI+VGhlIGNvaWxzIG1vZHVsYXRlIHRvIGhvbGQgYSB0ZW1wZXJhdHVyZS48L3A+CiAgICAgICAgPHA+VHlwaWNhbGx5IGFyb3VuZCA8Yj41NSYjMTc2O0Y8L2I+LCB0aG91Z2ggdGhlIHNlcXVlbmNlIGRlY2lkZXMuIFRoZSBjaGlsbGVkLXdhdGVyIGFuZCBoZWF0aW5nIHZhbHZlcyBhcmUgPGI+c2VxdWVuY2VkIHdpdGggYSBkZWFkYmFuZDwvYj4gYmV0d2VlbiB0aGVtIHNvIHRoZXkgbmV2ZXIgZmlnaHQuPC9wPgogICAgICAgIDxwIGNsYXNzPSJ3aHkiPjxlbT5XaHkgaXQgbWF0dGVyczwvZW0+PGI+Qm90aCB2YWx2ZXMgb3BlbiBhdCBvbmNlIG1lYW5zIHRoZSBkZWFkYmFuZCBpcyBnb25lLCBvciBvbmUgaXMgbGVha2luZyBieS48L2I+PC9wPgogICAgICA8L2Rpdj4KCiAgICAgIDxkaXYgY2xhc3M9ImNhcmQiPgogICAgICAgIDxkaXYgY2xhc3M9InJvbGUiPjxzcGFuIGNsYXNzPSJkb3QiIHN0eWxlPSJiYWNrZ3JvdW5kOnZhcigtLWdyZWVuKSI+PC9zcGFuPkJvdGggbG9vcHM8L2Rpdj4KICAgICAgICA8aDM+UmVzZXQg4oCUIHRoZSBlbmVyZ3kgbGV2ZXI8L2gzPgogICAgICAgIDxwIGNsYXNzPSJvbmUiPlNldHBvaW50cyB0aGF0IHNsaWRlIGluc3RlYWQgb2Ygc2l0dGluZyBzdGlsbC48L3A+CiAgICAgICAgPHA+PGI+U3RhdGljIHJlc2V0PC9iPiBsb3dlcnMgZHVjdCBwcmVzc3VyZSB1bnRpbCB0aGUgbW9zdC1vcGVuIGJveCBpcyBuZWFybHkgd2lkZSBvcGVuLiA8Yj5TQVQgcmVzZXQ8L2I+IHJhaXNlcyBzdXBwbHkgdGVtcGVyYXR1cmUgdW50aWwgYSB6b25lIGNvbXBsYWlucywgdGhlbiB0cmltcyBiYWNrLjwvcD4KICAgICAgICA8cCBjbGFzcz0id2h5Ij48ZW0+V2h5IGl0IG1hdHRlcnM8L2VtPkJldHdlZW4gdGhlbSwgdGhlIGJpZ2dlc3QgZmFuLWFuZC1yZWhlYXQgc2F2aW5nIGluIHRoZSBidWlsZGluZy48L3A+CiAgICAgIDwvZGl2PgoKICAgICAgPGRpdiBjbGFzcz0iY2FyZCI+CiAgICAgICAgPGRpdiBjbGFzcz0icm9sZSI+PHNwYW4gY2xhc3M9ImRvdCIgc3R5bGU9ImJhY2tncm91bmQ6dmFyKC0tdmlvbGV0KSI+PC9zcGFuPlRoZSB0ZWxsLXRhbGU8L2Rpdj4KICAgICAgICA8aDM+RmlsdGVyIGRpZmZlcmVudGlhbCBwcmVzc3VyZTwvaDM+CiAgICAgICAgPHAgY2xhc3M9Im9uZSI+T25lIG51bWJlciwgcmVhZCBvdmVyIHRpbWUuPC9wPgogICAgICAgIDxwPkZpbHRlciBEUCByaXNlcyBhcyBmaWx0ZXJzIGxvYWQuIDxiPkEgc2luZ2xlIHJlYWRpbmcgdGVsbHMgeW91IGFsbW9zdCBub3RoaW5nOyB0aGUgdHJlbmQgdGVsbHMgeW91IGV2ZXJ5dGhpbmc8L2I+IOKAlCBhbmQgbG9hZGVkIGZpbHRlcnMgc3RhcnZlIHRoZSB1bml0IHdoaWxlIHRoZSBmYW4gc3RpbGwgcmVhZHMgJiM4MjIwO3J1bm5pbmcuJiM4MjIxOzwvcD4KICAgICAgPC9kaXY+CiAgICA8L2Rpdj4KICA8L3NlY3Rpb24+CgogIDwhLS0gMDQgLS0+CiAgPHNlY3Rpb24+CiAgICA8ZGl2IGNsYXNzPSJwZ3JvdXAiPgogICAgPGRpdiBjbGFzcz0icy1oZWFkIj48c3BhbiBjbGFzcz0ibiI+MDQ8L3NwYW4+PGgyPlRoZSBoYXJkd2lyZWQgc2FmZXRpZXMg4oCUIGFuZCB3aGF0IGhhcHBlbnMgd2hlbiBlYWNoIHRyaXBzPC9oMj48c3BhbiBjbGFzcz0ibGluZSI+PC9zcGFuPjwvZGl2PgogICAgPHAgY2xhc3M9ImxlYWQiPlRocmVlIHN3aXRjaGVzIGNhbiBzdG9wIHRoaXMgZmFuIHdpdGhvdXQgYXNraW5nIHRoZSBCTVMuIDxiPkFsbCB0aHJlZSBhcmUgbWFudWFsIHJlc2V0LCBvbiBwdXJwb3NlLjwvYj48L3A+CiAgICA8L2Rpdj4KCiAgICA8ZGl2IGNsYXNzPSJjYWxsb3V0IiBzdHlsZT0iYm9yZGVyLWxlZnQtY29sb3I6dmFyKC0tcmVkKTtiYWNrZ3JvdW5kOnJnYmEoMjEwLDU5LDUzLC4wNSkiPgogICAgICA8c3BhbiBjbGFzcz0idHRsIiBzdHlsZT0iY29sb3I6dmFyKC0tcmVkKSI+VGhlIGZyZWV6ZXN0YXQ8L3NwYW4+CiAgICAgIEl0IHNlbnNlcyB0aGUgPGI+Y29sZGVzdCBmb290PC9iPiBvZiBpdHMgY2FwaWxsYXJ5LCBub3QgdGhlIGF2ZXJhZ2Ug4oCUIGl0IHRyaXBzIG9uIGEgY29sZCBzcG90LiBUaGUgZWxlbWVudCBtdXN0IGJlIDxiPndvdmVuIGFjcm9zcyB0aGUgZnVsbCBjb2lsIGZhY2U8L2I+OyBidW5kbGVkIGluIG9uZSBjb3JuZXIsIGl0IHByb3RlY3RzIG9uZSBjb3JuZXIuPGJyPjxicj4KICAgICAgPGI+V2hlbiBpdCB0cmlwczo8L2I+IHN1cHBseSBmYW4gc3RvcHMgKGFuZCB0aGUgcmV0dXJuIGZhbiB3aXRoIGl0KSDihpIgT0EgZGFtcGVyIGRyaXZlcyA8Yj5jbG9zZWQ8L2I+IOKGkiB0aGUgcHJlaGVhdCB2YWx2ZSBkcml2ZXMgPGI+b3BlbjwvYj4gdG8gZmxvb2QgdGhlIGNvaWwgd2l0aCB3YXJtIHdhdGVyIOKGkiB0aGUgY2hpbGxlZC13YXRlciB2YWx2ZSBjbG9zZXMg4oaSIGFsYXJtIGF0IHRoZSBCTVMg4oaSIDxiPm1hbnVhbCByZXNldCBhdCB0aGUgZGV2aWNlLjwvYj48YnI+PGJyPgogICAgICA8Yj5UaGUgb3JkZXIgaXMgZGVsaWJlcmF0ZTogc3RvcCB0aGUgY29sZCBhaXIgZmlyc3QsIHRoZW4gd2FybSB0aGUgY29pbC48L2I+CiAgICA8L2Rpdj4KCiAgICA8ZGl2IGNsYXNzPSJjYWxsb3V0IiBzdHlsZT0iYm9yZGVyLWxlZnQtY29sb3I6dmFyKC0tcmVkKTtiYWNrZ3JvdW5kOnJnYmEoMjEwLDU5LDUzLC4wNSk7bWFyZ2luLXRvcDoxMnB4Ij4KICAgICAgPHNwYW4gY2xhc3M9InR0bCIgc3R5bGU9ImNvbG9yOnZhcigtLXJlZCkiPlRoZSB0d28gc3RhdGljIGN1dG91dHMg4oCUIHRoZXkgcHJvdGVjdCB0aGUgZHVjdCBmcm9tIHRoZSBmYW48L3NwYW4+CiAgICAgIDxiPk5vdCB0aGUgZmFuIGZyb20gdGhlIGR1Y3QuPC9iPiBBIFZGRCBmYW4gaXMgYSA8Yj5wcmVzc3VyZSBzb3VyY2UsIG5vdCBhIGZsb3cgc291cmNlPC9iPjogaXQgZG9lcyB3aGF0ZXZlciBpdCB0YWtlcyB0byByZWFjaCBpdHMgc2V0cG9pbnQuIENsb3NlIHRoZSBwYXRoIGFuZCBwcmVzc3VyZSBjbGltYnMgdG93YXJkIHRoZSBmYW4mIzgyMTc7cyA8Yj5zaHV0b2ZmIGhlYWQ8L2I+LCB3ZWxsIHBhc3Qgd2hhdCB0aGluIHNoZWV0IG1ldGFsIGlzIHJhdGVkIGZvci4gPGI+Tm90aGluZyBlbHNlIGluIHRoZSBzeXN0ZW0gc3RvcHMgaXQuPC9iPjxicj48YnI+CiAgICAgIDxiPkhpZ2gtc3RhdGljIGN1dG91dDwvYj4g4oCUIHN1cHBseSBkdWN0LiBTdG9wcyB0aGUgZmFuIGJlZm9yZSB0aGUgZHVjdCA8Yj5idXJzdHM8L2I+LiBVc3VhbGx5IGEgc2h1dCBmaXJlIGRhbXBlciwgYSBzdHVjayBkYW1wZXIsIG9yIGV2ZXJ5IFZBViBib3ggZHJpdmluZyBjbG9zZWQuPGJyPgogICAgICA8Yj5Mb3ctc3RhdGljIGN1dG91dDwvYj4g4oCUIHJldHVybiBvciBleGhhdXN0IGR1Y3QuIFN0b3BzIHRoZSBmYW4gYmVmb3JlIHRoZSBkdWN0IDxiPmltcGxvZGVzPC9iPi4gVXN1YWxseSBhIHJldHVybiBmYW4gdGhhdCBuZXZlciBzdGFydGVkLCBvciBhIGJsb2NrZWQgcmV0dXJuIHBhdGguPGJyPjxicj4KICAgICAgQSBwb3NpdGl2ZSBmYWlsdXJlIGlzIGEgc2VhbSBsZXR0aW5nIGdvIOKAlCBsb3VkLCBtZXNzeSwgc3Vydml2YWJsZS4gPGI+QSBuZWdhdGl2ZSBmYWlsdXJlIGlzIHN0cnVjdHVyYWwgYnVja2xpbmc6IHRoZSBkdWN0IGhvbGRzLCBob2xkcywgaG9sZHMsIHRoZW4gY29sbGFwc2VzIGZsYXQgaW4gYW4gaW5zdGFudC48L2I+IFRoYXQgaXMgd2h5IHRoZSBsb3cgbGltaXQgaXMgaXRzIG93biBkZXZpY2UuCiAgICA8L2Rpdj4KCiAgICA8ZGl2IGNsYXNzPSJjYWxsb3V0IiBzdHlsZT0iYm9yZGVyLWxlZnQtY29sb3I6dmFyKC0tYW1iZXIpO2JhY2tncm91bmQ6cmdiYSgxNzYsMTE2LDgsLjA1KTttYXJnaW4tdG9wOjEycHgiPgogICAgICA8c3BhbiBjbGFzcz0idHRsIiBzdHlsZT0iY29sb3I6dmFyKC0tYW1iZXIpIj5XaGF0IGFsbCB0aHJlZSBsb29rIGxpa2Ugb24gdGhlIGdyYXBoaWMg4oCUIGFuZCB0aGUgZG9vciBzd2l0Y2g8L3NwYW4+CiAgICAgIDxiPkZhbiBjb21tYW5kZWQgT04sIHN0YXR1cyBPRkYuPC9iPiBJZiB0aGUgc2FmZXR5JiM4MjE3O3MgY29udGFjdCBpcyBub3QgbWFwcGVkIHRvIHRoZSBCTVMsIDxiPnRoYXQgaXMgYWxsIHlvdSBzZWU8L2I+IOKAlCBhIGZhbiB0aGF0IHdpbGwgbm90IHJ1biBhbmQgbm8gYWxhcm0gZXhwbGFpbmluZyBpdC4gR28gYW5kIGxvb2sgYXQgdGhlIHJlc2V0IGJ1dHRvbnMuPGJyPjxicj4KICAgICAgVGhlcmUgaXMgYSBmb3VydGggc3dpdGNoIHdvcnRoIGtub3dpbmc6IHRoZSA8Yj5hY2Nlc3MtZG9vciBzYWZldHkgc3dpdGNoPC9iPi4gT3BlbiBhbiBBSFUgZG9vciBhbmQgdGhlIGZhbiBkcm9wcy4gPGI+SXQgaXMgYSBwZXJtaXNzaXZlLCBub3QgYSBjb3VydGVzeTwvYj4g4oCUIGl0IGV4aXN0cyBiZWNhdXNlIHBlb3BsZSBnbyBpbnNpZGUgdGhlc2UgYm94ZXMuIDxiPkl0IGlzIG5vdCBhIHN1YnN0aXR1dGUgZm9yIExPVE87PC9iPiBpdCBpcyB3aGF0IGNhdGNoZXMgeW91IHdoZW4gTE9UTyB3YXMgc2tpcHBlZC48YnI+PGJyPgogICAgICA8Yj5BIHJlc2V0IGlzIGEgZGVjaXNpb24sIG5vdCBhIHJlZmxleC48L2I+IFJlc2V0IG9uY2UsIGFmdGVyIHlvdSBrbm93IHdoYXQgdHJpcHBlZCBpdC4KICAgIDwvZGl2PgogIDwvc2VjdGlvbj4KCiAgPCEtLSAwNSAtLT4KICA8c2VjdGlvbj4KICAgIDxkaXYgY2xhc3M9InBncm91cCI+CiAgICA8ZGl2IGNsYXNzPSJzLWhlYWQiPjxzcGFuIGNsYXNzPSJuIj4wNTwvc3Bhbj48aDI+VGhlIG90aGVyIGhhbGYg4oCUIGV4aGF1c3QsIHJlY292ZXJ5LCBhbmQgdGhlIGJveGVzPC9oMj48c3BhbiBjbGFzcz0ibGluZSI+PC9zcGFuPjwvZGl2PgogICAgPHAgY2xhc3M9ImxlYWQiPkFpciB0aGF0IGNvbWVzIGluIGhhcyB0byBsZWF2ZS4gSW4gYSBsYWIgYnVpbGRpbmcgPGI+dGhhdCBpcyBub3QgYW4gYWZ0ZXJ0aG91Z2h0IOKAlCBpdCBpcyB0aGUgY29udGFpbm1lbnQgc3lzdGVtLjwvYj48L3A+CiAgICA8L2Rpdj4KCiAgICA8ZGl2IGNsYXNzPSJjYXJkcyI+CiAgICAgIDxkaXYgY2xhc3M9ImNhcmQiPgogICAgICAgIDxkaXYgY2xhc3M9InJvbGUiPjxzcGFuIGNsYXNzPSJkb3QiIHN0eWxlPSJiYWNrZ3JvdW5kOnZhcigtLXJlZCkiPjwvc3Bhbj5MaWZlIHNhZmV0eTwvZGl2PgogICAgICAgIDxoMz5MYWIgZXhoYXVzdCDigJQgTEVGPC9oMz4KICAgICAgICA8cCBjbGFzcz0ib25lIj5GYWlscyBzYWZlLCBhbmQgbmV2ZXIgc2ltcGx5IHN0b3BzLjwvcD4KICAgICAgICA8cD5Mb3NlIGEgbGFiIGV4aGF1c3QgZmFuIGFuZCB0aGUgPGI+c3RhbmRieSBzdGFydHMuPC9iPiBMRUZzIHJpZGUgZW1lcmdlbmN5IHBvd2VyLiBTdXBwbHkgYW5kIGV4aGF1c3QgcnVuIGFzIGEgPGI+dHJhY2tpbmcgcGFpcjwvYj4gaG9sZGluZyBhIGNvbnN0YW50IG5lZ2F0aXZlIDxiPm9mZnNldDwvYj4sIHNvIHRoZSBsYWIgc3RheXMgdW5kZXIgcHJlc3N1cmUgYXQgYW55IGFpcmZsb3cuPC9wPgogICAgICAgIDxwIGNsYXNzPSJ3aHkiPjxlbT5XaHkgaXQgbWF0dGVyczwvZW0+SWYgdGhlIHJvb20gZ29lcyBwb3NpdGl2ZSwgY29udGFpbm1lbnQgaXMgbG9zdC4gVGhpcyBpcyBhIGxpZmUtc2FmZXR5IGZhbi48L3A+CiAgICAgIDwvZGl2PgoKICAgICAgPGRpdiBjbGFzcz0iY2FyZCI+CiAgICAgICAgPGRpdiBjbGFzcz0icm9sZSI+PHNwYW4gY2xhc3M9ImRvdCIgc3R5bGU9ImJhY2tncm91bmQ6dmFyKC0tY3lhbikiPjwvc3Bhbj5SZWNvdmVyeTwvZGl2PgogICAgICAgIDxoMz5FUk0g4oCUIHR3byBjb2lscywgb25lIGxvb3A8L2gzPgogICAgICAgIDxwIGNsYXNzPSJvbmUiPlRoZSBhaXJzdHJlYW1zIG5ldmVyIHRvdWNoLjwvcD4KICAgICAgICA8cD5PbmUgY29pbCBzaXRzIGluIHRoZSBpbmNvbWluZyBvdXRzaWRlIGFpciwgYW5vdGhlciBpbiB0aGUgZXhoYXVzdCwgam9pbmVkIG9ubHkgYnkgPGI+cHVtcGVkIGdseWNvbDwvYj4uIFdpbnRlcjogZXhoYXVzdCBwcmVoZWF0cyB0aGUgaW5jb21pbmcgYWlyLiBTdW1tZXI6IGl0IHByZS1jb29scyBpdC4gPGI+VGhhdCBzZXBhcmF0aW9uIGlzIGV4YWN0bHkgd2h5IGxhYnMgdXNlIGEgcnVuLWFyb3VuZCBpbnN0ZWFkIG9mIGEgd2hlZWwuPC9iPjwvcD4KICAgICAgPC9kaXY+CgogICAgICA8ZGl2IGNsYXNzPSJjYXJkIj4KICAgICAgICA8ZGl2IGNsYXNzPSJyb2xlIj48c3BhbiBjbGFzcz0iZG90IiBzdHlsZT0iYmFja2dyb3VuZDp2YXIoLS1ibHVlKSI+PC9zcGFuPkdlbmVyYWw8L2Rpdj4KICAgICAgICA8aDM+R0VGPC9oMz4KICAgICAgICA8cCBjbGFzcz0ib25lIj5SZXN0cm9vbXMsIE1ERiwgbWVjaGFuaWNhbCByb29tcy48L3A+CiAgICAgICAgPHA+U3RyYWlnaHQgdG8gdGhlIHJvb2YuIDxiPk5vIEVSTSwgbm8gTEVGLCBubyByZWNvdmVyeTwvYj4g4oCUIGp1c3Qgb3V0LiBPZmYsIGFuZCBidWlsZGluZyBwcmVzc3VyZSBzaGlmdHMgaW4gd2F5cyB0aGF0IHNob3cgdXAgc29tZXdoZXJlIGVsc2UgZW50aXJlbHkuPC9wPgogICAgICA8L2Rpdj4KCiAgICAgIDxkaXYgY2xhc3M9ImNhcmQiPgogICAgICAgIDxkaXYgY2xhc3M9InJvbGUiPjxzcGFuIGNsYXNzPSJkb3QiIHN0eWxlPSJiYWNrZ3JvdW5kOnZhcigtLXZpb2xldCkiPjwvc3Bhbj5BdCB0aGUgcm9vbTwvZGl2PgogICAgICAgIDxoMz5WQVYgYW5kIGZhbi1wb3dlcmVkIGJveGVzPC9oMz4KICAgICAgICA8cCBjbGFzcz0ib25lIj5XaGVyZSB0aGUgYWlyIGZpbmFsbHkgbWVldHMgYSBwZXJzb24uPC9wPgogICAgICAgIDxwPkEgPGI+VkFWIGJveCBoYXMgbm8gY29vbGluZyBjb2lsPC9iPiDigJQgaXQgY29vbHMgYnkgYWRtaXR0aW5nIG1vcmUgNTUmIzE3NjtGIGFpci4gSXRzIDxiPm1pbmltdW0gYWlyZmxvdyBpcyBhIHZlbnRpbGF0aW9uIGZsb29yPC9iPiwgYW5kIGhlYXRpbmcgaGFwcGVucyBhdCB0aGF0IG1pbmltdW0gdGhyb3VnaCB0aGUgcmVoZWF0IGNvaWwuIFRoYXQgaXMgdGhlIDxiPnJlaGVhdCBwZW5hbHR5PC9iPi48L3A+CiAgICAgIDwvZGl2PgogICAgPC9kaXY+CgogICAgPHAgY2xhc3M9ImZsb3ctbm90ZSIgc3R5bGU9Im1hcmdpbi10b3A6MTRweCI+PGI+T25lIHRoaW5nIHdvcnRoIGtub3dpbmcgYWJvdXQgYm94ZXM6PC9iPiBhIFZBViBib3ggaXMgPGI+cHJlc3N1cmUgaW5kZXBlbmRlbnQ8L2I+LiBJdCBtZWFzdXJlcyBhY3R1YWwgYWlyZmxvdyBhbmQgY29udHJvbHMgdG8gYSBmbG93IHNldHBvaW50LCBzbyBkdWN0IHByZXNzdXJlIHN3aW5ncyBkbyBub3QgdXBzZXQgdGhlIHpvbmUuIFdoaWNoIG1lYW5zIDxiPmEgaG90IHJvb20gaXMgdXN1YWxseSB0aGUgYm94LCBub3QgdGhlIEFIVTwvYj4g4oCUIGFuZCByYWlzaW5nIHRoZSBBSFUgc3RhdGljIHNldHBvaW50IHRvIGZpeCBvbmUgd2FybSBvZmZpY2UgaXMgdHJlYXRpbmcgdGhlIHdyb25nIG1hY2hpbmUuPC9wPgogIDwvc2VjdGlvbj4KCiAgPCEtLSAwNiAtLT4KICA8c2VjdGlvbj4KICAgIDxkaXYgY2xhc3M9InBncm91cCI+CiAgICA8ZGl2IGNsYXNzPSJzLWhlYWQiPjxzcGFuIGNsYXNzPSJuIj4wNjwvc3Bhbj48aDI+JiM4MjIwO0l0JiM4MjE3O3MgdG9vIGhvdCBpbiBoZXJlJiM4MjIxOyDigJQgaG93IHRvIHdvcmsgaXQ8L2gyPjxzcGFuIGNsYXNzPSJsaW5lIj48L3NwYW4+PC9kaXY+CiAgICA8cCBjbGFzcz0ibGVhZCI+VGhpcyBpcyB0aGUgbW9zdCBjb21tb24gY2FsbCB5b3Ugd2lsbCBnZXQuIDxiPldvcmsgaXQgaW4gdGhpcyBvcmRlcjwvYj4g4oCUIGFuZCBub3RpY2UgaG93IGZhciBkb3duIHRoZSBsaXN0IHRoZSBBSFUgaXRzZWxmIGFwcGVhcnMuPC9wPgogICAgPC9kaXY+CgogICAgPGRpdiBjbGFzcz0iY2FsbG91dCIgc3R5bGU9ImJvcmRlci1sZWZ0LWNvbG9yOnZhcigtLWN5YW4pO2JhY2tncm91bmQ6cmdiYSgxNCwxNDMsMTY2LC4wNSkiPgogICAgICA8c3BhbiBjbGFzcz0idHRsIiBzdHlsZT0iY29sb3I6dmFyKC0tY3lhbikiPlRoZSBvcmRlcjwvc3Bhbj4KICAgICAgPGI+MS4gT2NjdXBhbmN5IGFuZCBzY2hlZHVsZS48L2I+IElzIHRoZSB1bml0IGV2ZW4gbWVhbnQgdG8gYmUgcnVubmluZyByaWdodCBub3c/IDxiPkEgc3VycHJpc2luZyBudW1iZXIgb2YgY29tcGxhaW50cyBlbmQgaGVyZS48L2I+PGJyPgogICAgICA8Yj4yLiBUaGUgem9uZSwgbm90IHRoZSBwbGFudC48L2I+IFdoYXQgZG9lcyB0aGF0IHJvb20mIzgyMTc7cyB0ZW1wZXJhdHVyZSBhbmQgc2V0cG9pbnQgcmVhZD8gV2hhdCBpcyBpdHMgYm94IGRvaW5nIOKAlCBhaXJmbG93IHNldHBvaW50LCBhY3R1YWwgZmxvdywgcmVoZWF0IHZhbHZlPyA8Yj5UaGUgcHJvYmxlbSBpcyB1c3VhbGx5IGhlcmUuPC9iPjxicj4KICAgICAgPGI+My4gVGhlIEFIVSBiYXNpY3MuPC9iPiBGYW4gY29tbWFuZGVkIDxpPmFuZDwvaT4gcHJvdmVuPyBTdXBwbHkgYWlyIHRlbXBlcmF0dXJlIGFnYWluc3QgaXRzIHNldHBvaW50PyBCb3RoIHZhbHZlIHBvc2l0aW9ucyDigJQgaXMgZWl0aGVyIHBpbm5lZCBvciBhcmUgYm90aCBvcGVuIGF0IG9uY2U/PGJyPgogICAgICA8Yj40LiBTdGF0aWMgYW5kIGZpbHRlcnMuPC9iPiBEdWN0IHN0YXRpYyBhZ2FpbnN0IHNldHBvaW50LCBmYW4gc3BlZWQsIGZpbHRlciBEUC4gQSBmYW4gYXQgMTAwJSBpcyBzYXR1cmF0ZWQgYW5kIHRlbGxpbmcgeW91IHNvbWV0aGluZy48YnI+CiAgICAgIDxiPjUuIEFueXRoaW5nIGluIEhhbmQ/PC9iPiBBbiBvdmVycmlkZSBtZWFucyB0aGUgQk1TIGlzIG5vdCBjb250cm9sbGluZyB0aGF0IHBvaW50IGF0IGFsbC48YnI+CiAgICAgIDxiPjYuIENhbGwgeW91ciBzZW5pb3IgZW5naW5lZXIsIGxlYWQsIG9yIG1hbmFnZXI8L2I+IOKAlCB3aXRoIGFsbCBvZiB0aGUgYWJvdmUuIEEgbm9ybWFsIHN0ZXAsIG5vdCBhIGxhc3QgcmVzb3J0Ljxicj48YnI+CiAgICAgIDxiPldoYXQgbm90IHRvIGRvOjwvYj4gZG8gbm90IHJhaXNlIHRoZSBzdGF0aWMgc2V0cG9pbnQgdG8gZml4IG9uZSByb29tIMK3IGRvIG5vdCBkcm9wIHRoZSBzdXBwbHkgYWlyIHRlbXBlcmF0dXJlIHRvIGNvdmVyIGEgYm94IHByb2JsZW0gwrcgZG8gbm90IHJlc2V0IGEgc3RhdGljIHNhZmV0eSBvciBhIGZyZWV6ZXN0YXQgdG8gZ2V0IHRoZSBmYW4gYmFjayDCtyA8Yj5kbyBub3Qgb3ZlcnJpZGUgYW55dGhpbmcgdG8gbWFrZSBhIGdyYXBoaWMgbG9vayByaWdodC48L2I+CiAgICA8L2Rpdj4KCiAgICA8ZGl2IGNsYXNzPSJjYWxsb3V0IiBzdHlsZT0iYm9yZGVyLWxlZnQtY29sb3I6dmFyKC0tYW1iZXIpO2JhY2tncm91bmQ6cmdiYSgxNzYsMTE2LDgsLjA1KTttYXJnaW4tdG9wOjE0cHgiPgogICAgICA8c3BhbiBjbGFzcz0idHRsIiBzdHlsZT0iY29sb3I6dmFyKC0tYW1iZXIpIj5CZWZvcmUgeW91IHBpY2sgdXAgdGhlIHBob25lIOKAlCBoYXZlIHRoZXNlIHJlYWR5PC9zcGFuPgogICAgICA8Yj5XaGljaCB1bml0IGFuZCB3aGljaCB6b25lPC9iPiwgYW5kIGhvdyBsb25nIGl0IGhhcyBiZWVuIGxpa2UgdGhpcy48YnI+CiAgICAgIDxiPkZhbjogY29tbWFuZGVkLCBhbmQgcHJvdmVuIHJ1bm5pbmc/PC9iPiBCb3RoIHBvaW50cywgYW5kIHdoZXRoZXIgdGhleSBhZ3JlZS48YnI+CiAgICAgIDxiPlN1cHBseSBhaXIgdGVtcGVyYXR1cmUgYW5kIGl0cyBzZXRwb2ludC48L2I+IER1Y3Qgc3RhdGljIGFuZCBpdHMgc2V0cG9pbnQuIEZhbiBzcGVlZCAlLjxicj4KICAgICAgPGI+Qm90aCB2YWx2ZSBwb3NpdGlvbnM8L2I+LCBhbmQgdGhlIGZpbHRlciBEUC48YnI+CiAgICAgIDxiPlRoZSB6b25lOjwvYj4gc3BhY2UgdGVtcGVyYXR1cmUsIHNldHBvaW50LCBib3ggYWlyZmxvdyBhbmQgaXRzIHNldHBvaW50LCByZWhlYXQgdmFsdmUuPGJyPgogICAgICA8Yj5Bbnl0aGluZyBpbiBIYW5kPC9iPiwgYW55d2hlcmUgb24gdGhlIHBhZ2UuPGJyPgogICAgICA8Yj5JcyBpdCBvY2N1cGllZD88L2I+IEFuZCBpcyBpdCBvbmUgcm9vbSwgb25lIGZsb29yLCBvciB0aGUgd2hvbGUgdW5pdCDigJQgdGhhdCBzaW5nbGUgYW5zd2VyIGNoYW5nZXMgd2hlcmUgdGhlIGZhdWx0IGNhbiBwb3NzaWJseSBiZS48YnI+PGJyPgogICAgICA8Yj5BIG51bWJlciB3aXRob3V0IGl0cyBzZXRwb2ludCBpcyBub3QgaW5mb3JtYXRpb24uPC9iPiBBbmQgc2F5IHBsYWlubHkgd2hhdCB5b3UgZGlkIG5vdCBjaGVjay4KICAgIDwvZGl2PgogIDwvc2VjdGlvbj4KCiAgPCEtLSBRVUlaIC0tPgogIDxzZWN0aW9uPgogICAgPGRpdiBjbGFzcz0icGdyb3VwIj4KICAgIDxkaXYgY2xhc3M9InMtaGVhZCI+PHNwYW4gY2xhc3M9Im4iPjA3PC9zcGFuPjxoMj5DaGVjayB5b3Vyc2VsZiDigJQgcXVpY2sgcXVpejwvaDI+PHNwYW4gY2xhc3M9ImxpbmUiPjwvc3Bhbj48L2Rpdj4KICAgIDxwIGNsYXNzPSJsZWFkIj5UYXAgYW4gYW5zd2VyIGZvciBpbnN0YW50IGZlZWRiYWNrIOKAlCBub3RoaW5nIGlzIGdyYWRlZCBvciBzYXZlZC4gT24gcGFwZXIsIGNpcmNsZSB5b3VyIGFuc3dlcnMgYW5kIHJldmlldyB0aGVtIHdpdGggeW91ciBtZW50b3IuPC9wPgogICAgPGRpdiBjbGFzcz0icS1zY29yZSI+PHNwYW4+PGIgaWQ9InFEb25lIj4wPC9iPi88c3BhbiBpZD0icVRvdCI+MDwvc3Bhbj4gYW5zd2VyZWQgJm1pZGRvdDsgPGIgaWQ9InFSaWdodCI+MDwvYj4gY29ycmVjdDwvc3Bhbj48YnV0dG9uIGlkPSJxUmVzZXQiIHR5cGU9ImJ1dHRvbiI+UmVzZXQgcXVpejwvYnV0dG9uPjwvZGl2PgogICAgPC9kaXY+CiAgICA8ZGl2IGlkPSJxdWl6Qm94Ij48L2Rpdj4KICAgIDxkaXYgY2xhc3M9InEtb3BlbmhlYWQiPk9wZW4gcXVlc3Rpb25zIOKAlCBzYXkgaXQgaW4geW91ciBvd24gd29yZHM8L2Rpdj4KICAgIDxkaXYgaWQ9Im9wZW5Cb3giPjwvZGl2PgogIDwvc2VjdGlvbj4KCjwvZGl2PgoKPHNjcmlwdD4KKGZ1bmN0aW9uKCl7CnZhciBRVUlaPVsKe3E6IldoYXQgaXMgdGhlIG9yZGVyIG9mIHNlY3Rpb25zIGFpciBwYXNzZXMgdGhyb3VnaCBpbiBhIHR5cGljYWwgbGFiIEFIVT8iLG86WyJGaWx0ZXJzLCBmYW4sIGRhbXBlciwgY29pbHMiLCJGYW4sIGZpbHRlcnMsIGNvaWxzLCBkYW1wZXIiLCJPQSBkYW1wZXIsIEVSTSBjb2lsLCBmaWx0ZXJzLCBjaGlsbGVkLXdhdGVyIGNvaWwsIGhlYXRpbmcgY29pbCwgc3VwcGx5IGZhbiIsIkNvaWxzLCBkYW1wZXIsIGZpbHRlcnMsIGZhbiJdLGE6MixlOiJMZWFybiB0aGUgb3JkZXIgb25jZSBhbmQgZXZlcnkgdW5pdCBvbiBzaXRlIHJlYWRzIHRoZSBzYW1lIHdheS4gVGhlIE9BIGxvdXZlciBpcyBpbiB0aGUgd2FsbDsgdGhlIGRhbXBlciBpcyBqdXN0IGluc2lkZSB0aGUgY2FzaW5nLiJ9LAp7cToiV2h5IGRvZXMgYSAxMDAlIG91dHNpZGUtYWlyIGxhYiBBSFUgaGF2ZSBubyBlY29ub21pemVyPyIsbzpbIkl0IG9ubHkgcnVucyBpbiB3aW50ZXIiLCJUaGUgY29pbHMgYXJlIHRvbyBzbWFsbCIsIkVjb25vbWl6ZXJzIGFyZSBiYW5uZWQgaW4gbGFicyIsIlRoZXJlIGlzIG5vIHJldHVybiBhaXIgdG8gbWl4LCBzbyB0aGVyZSBpcyBub3RoaW5nIHRvIHN3aXRjaCBiZXR3ZWVuIl0sYTozLGU6IkV2ZXJ5IGN1YmljIGZvb3QgaXMgZHJhd24gaW4sIGNvbmRpdGlvbmVkIG9uY2UsIGRlbGl2ZXJlZCBhbmQgdGhyb3duIGF3YXkuIFRoZSBjb2lscyBkbyBhbGwgdGhlIHdvcmssIGV2ZXJ5IGhvdXIgb2YgdGhlIHllYXIuIn0sCntxOiJXaHkgZG9lcyB0aGUgc3RhcnQgc2VxdWVuY2Ugd2FpdCBvbiBhIGRhbXBlciBlbmQgc3dpdGNoIHJhdGhlciB0aGFuIHRoZSBkYW1wZXIgY29tbWFuZD8iLG86WyJUaGUgY29tbWFuZCBpcyBub3Qgc3RvcmVkIiwiVG8gZ2l2ZSB0aGUgQk1TIHRpbWUiLCJBbiBhY3R1YXRvciBjYW4gc3Ryb2tlIHdoaWxlIHRoZSBibGFkZSBzdGF5cyBwdXQg4oCUIGFuZCBhIGZhbiBzdGFydGVkIGFnYWluc3QgYSBjbG9zZWQgZGFtcGVyIGRlc3Ryb3lzIGR1Y3R3b3JrIiwiRW5kIHN3aXRjaGVzIGFyZSBmYXN0ZXIiXSxhOjIsZToiQ29tbWFuZCBpcyBub3QgcHJvb2YuIFRoaXMgaXMgdGhlIHNhbWUgcHJpbmNpcGxlIGFzIGZhbiBzdGF0dXM6IGFuIGluZGVwZW5kZW50IGRldmljZSBoYXMgdG8gY29uZmlybSB3aGF0IGFjdHVhbGx5IGhhcHBlbmVkLiJ9LAp7cToiV2h5IGFyZSB0aGUgY29pbCB2YWx2ZXMgbm90IHJlbGVhc2VkIHVudGlsIHRoZSBmYW4gaXMgcHJvdmVuPyIsbzpbIkJlY2F1c2UgdGhlIHZhbHZlcyBhcmUgc2xvdyIsIkEgY29pbCBtdXN0IG5ldmVyIGJlIGhlYXRlZCBvciBjaGlsbGVkIHdpdGggbm8gYWlyIG1vdmluZyBhY3Jvc3MgaXQiLCJUbyBzYXZlIGVuZXJneSBhdCBzdGFydHVwIiwiVG8gbGV0IHRoZSBmaWx0ZXJzIHNldHRsZSJdLGE6MSxlOiJSZWxlYXNlIHRoZW0gZWFybHkgYW5kIHlvdSBjYW4gZnJlZXplIGEgY29pbCwgb3IgYm9pbCBvbmUsIHdpdGggdGhlIGZhbiBzdGlsbCBjb2FzdGluZyB1cC4ifSwKe3E6IldoeSBpcyB0aGUgZHVjdC1zdGF0aWMgbG9vcCBoZWxkIG9mZiB1bnRpbCBhZnRlciBmYW4gcHJvb2Y/IixvOlsiVGhlIHNlbnNvciBuZWVkcyB0byB3YXJtIHVwIiwiSXQgd291bGQgdHJpcCB0aGUgbG93LXN0YXRpYyBjdXRvdXQiLCJJdCB3b3VsZCBvcGVuIHRoZSBkYW1wZXJzIiwiUmVsZWFzZWQgZWFybHkgaXQgc2VlcyBubyBwcmVzc3VyZSwgd2luZHMgdXAsIGFuZCBzbGFtcyB0aGUgZmFuIHRvIDEwMCUgd2hlbiBhaXIgc3RhcnRzIG1vdmluZyJdLGE6MyxlOiJUaGF0IGlzIGludGVncmFsIHdpbmQtdXAuIFRoZSBmYW4gaXMgaGVsZCBhdCBtaW5pbXVtIHNwZWVkIHRocm91Z2ggYSBwcm92aW5nIGRlbGF5IGZpcnN0LCB0aGVuIHRoZSBsb29wIGlzIHJlbGVhc2VkLiJ9LAp7cToiV2hlcmUgZG9lcyB0aGUgZHVjdCBzdGF0aWMgcHJlc3N1cmUgc2Vuc29yIHNpdD8iLG86WyJJbiB0aGUgcm9vbSIsIkF0IHRoZSBmYW4gZGlzY2hhcmdlIiwiSW4gdGhlIHJldHVybiBkdWN0IiwiQWJvdXQgdHdvLXRoaXJkcyBkb3duIHRoZSBkdWN0LCBub3QgYXQgdGhlIGZhbiJdLGE6MyxlOiJUaGUgVkZEIG1vZHVsYXRlcyB0byBob2xkIGl0cyBzZXRwb2ludCBzbyB0aGF0IGV2ZXJ5IGJveCBkb3duc3RyZWFtIGhhcyBlbm91Z2ggcHJlc3N1cmUgdG8gZHJhdyB3aGF0IGl0IG5lZWRzLiJ9LAp7cToiQm90aCB0aGUgY2hpbGxlZC13YXRlciBhbmQgaGVhdGluZyB2YWx2ZXMgYXJlIG9wZW4gYXQgdGhlIHNhbWUgdGltZS4gV2hhdCBkb2VzIHRoYXQgbWVhbj8iLG86WyJUaGUgdW5pdCBpcyB3b3JraW5nIGhhcmQsIHdoaWNoIGlzIG5vcm1hbCIsIlRoZSBkZWFkYmFuZCBpcyBnb25lLCBvciBvbmUgdmFsdmUgaXMgbGVha2luZyBieSIsIlRoZSBmaWx0ZXJzIGFyZSBsb2FkZWQiLCJUaGUgZmFuIGlzIHRvbyBzbG93Il0sYToxLGU6IlRoZSBjb2lscyBhcmUgc2VxdWVuY2VkIHdpdGggYSBkZWFkYmFuZCBiZXR3ZWVuIHRoZW0gcHJlY2lzZWx5IHNvIHRoZXkgbmV2ZXIgZmlnaHQuIFNpbXVsdGFuZW91cyBoZWF0aW5nIGFuZCBjb29saW5nIGlzIGFsd2F5cyB3b3J0aCBjaGFzaW5nLiJ9LAp7cToiQSBzdXBwbHkgZmFuIGlzIHBpbm5lZCBhdCAxMDAlIHNwZWVkIGZvciBkYXlzLiBXaGF0IGlzIHRoYXQgdGVsbGluZyB5b3U/IixvOlsiTm90aGluZywgdGhhdCBpcyBub3JtYWwgaW4gc3VtbWVyIiwiVGhlIGZhbiBpcyBjb3JyZWN0bHkgc2l6ZWQiLCJUaGUgYnVpbGRpbmcgaXMgYnVzeSIsIlRoZSBsb29wIGlzIHNhdHVyYXRlZCDigJQgbG9hZGVkIGZpbHRlcnMsIGEgY2xvc2VkIGRhbXBlciwgb3IgYSBzZW5zb3IgcmVhZGluZyBub3RoaW5nIl0sYTozLGU6IkFueXRoaW5nIGJ1aWx0IHRvIG1vZHVsYXRlIHRoYXQgc2l0cyBhdCAxMDAlIG9yIDAlIGlzIGEgc2F0dXJhdGVkIGZhdWx0LCBhbmQgaXQgYWxtb3N0IG5ldmVyIGFsYXJtcy4ifSwKe3E6IldoYXQgZG8gdGhlIGhpZ2gtc3RhdGljIGFuZCBsb3ctc3RhdGljIGN1dG91dHMgcHJvdGVjdD8iLG86WyJUaGUgVkFWIGJveGVzLCBmcm9tIHRoZSBCTVMiLCJUaGUgY29pbHMsIGZyb20gZnJlZXppbmciLCJUaGUgZHVjdHdvcmssIGZyb20gdGhlIGZhbiIsIlRoZSBmYW4sIGZyb20gdGhlIGR1Y3R3b3JrIl0sYToyLGU6IkEgVkZEIGZhbiBpcyBhIHByZXNzdXJlIHNvdXJjZSwgbm90IGEgZmxvdyBzb3VyY2UuIENsb3NlIHRoZSBwYXRoIGFuZCBwcmVzc3VyZSBjbGltYnMgdG93YXJkIHRoZSBmYW4ncyBzaHV0b2ZmIGhlYWQsIHdlbGwgcGFzdCB3aGF0IHRoaW4gc2hlZXQgbWV0YWwgaXMgcmF0ZWQgZm9yLiJ9LAp7cToiV2h5IGlzIGEgZHVjdCBpbXBsb3Npb24gdHJlYXRlZCBhcyBtb3JlIHNlcmlvdXMgdGhhbiBhIGR1Y3QgYnVyc3Q/IixvOlsiSXQgaXMgbG91ZGVyIiwiRHVjdHMgYXJlIHJhdGVkIGZvciBmYXIgbGVzcyBuZWdhdGl2ZSBwcmVzc3VyZSwgYW5kIGJ1Y2tsaW5nIGlzIHN1ZGRlbiBhbmQgdG90YWwgcmF0aGVyIHRoYW4gYSBzZWFtIHNwbGl0dGluZyIsIkl0IG9ubHkgaGFwcGVucyBpbiBsYWJzIiwiSXQgY2Fubm90IGJlIGRldGVjdGVkIl0sYToxLGU6IkEgcG9zaXRpdmUgZmFpbHVyZSBpcyBhIHNlYW0gbGV0dGluZyBnbzogbWVzc3kgYnV0IHN1cnZpdmFibGUuIEEgbmVnYXRpdmUgZmFpbHVyZSBpcyBzdHJ1Y3R1cmFsIGJ1Y2tsaW5nLiBUaGF0IGlzIHdoeSB0aGUgbG93IGxpbWl0IGlzIGl0cyBvd24gZGV2aWNlLiJ9LAp7cToiVGhlIGZyZWV6ZXN0YXQgdHJpcHMuIFdoYXQgaGFwcGVucywgaW4gb3JkZXI/IixvOlsiUHJlaGVhdCBvcGVucyBmaXJzdCwgdGhlbiB0aGUgZmFuIHN0b3BzIiwiVGhlIE9BIGRhbXBlciBvcGVucyB0byB3YXJtIHRoZSBjb2lsIiwiVGhlIHVuaXQgc3dpdGNoZXMgdG8gcmVjaXJjdWxhdGlvbiIsIkZhbiBzdG9wcywgT0EgZGFtcGVyIGNsb3NlcywgcHJlaGVhdCB2YWx2ZSBvcGVucywgY2hpbGxlZC13YXRlciB2YWx2ZSBjbG9zZXMsIGFsYXJtLCBtYW51YWwgcmVzZXQiXSxhOjMsZToiU3RvcCB0aGUgY29sZCBhaXIgZmlyc3QsIHRoZW4gd2FybSB0aGUgY29pbC4gVGhlIG9yZGVyIGlzIGRlbGliZXJhdGUuIn0sCntxOiJBIGZyZWV6ZXN0YXQgY2FwaWxsYXJ5IGhhcyBiZWVuIGJ1bmRsZWQgdXAgaW4gb25lIGNvcm5lciBvZiB0aGUgY29pbC4gV2hhdCBpcyB0aGUgY29uc2VxdWVuY2U/IixvOlsiSXQgcHJvdGVjdHMgb25lIGNvcm5lciDigJQgdGhlIHJlc3Qgb2YgdGhlIGNvaWwgaXMgdW5wcm90ZWN0ZWQiLCJJdCBiZWNvbWVzIG1vcmUgc2Vuc2l0aXZlIiwiSXQgdHJpcHMgY29uc3RhbnRseSIsIk5vdGhpbmcsIHBvc2l0aW9uIGRvZXMgbm90IG1hdHRlciJdLGE6MCxlOiJJdCBzZW5zZXMgdGhlIGNvbGRlc3QgZm9vdCBvZiBpdHMgY2FwaWxsYXJ5LCBub3QgdGhlIGF2ZXJhZ2UsIHNvIHRoZSBlbGVtZW50IG11c3QgYmUgd292ZW4gYWNyb3NzIHRoZSBmdWxsIGNvaWwgZmFjZS4ifSwKe3E6IkEgZmFuIGlzIGNvbW1hbmRlZCBPTiBidXQgaXRzIHN0YXR1cyByZWFkcyBPRkYsIHdpdGggbm8gYWxhcm0gZXhwbGFpbmluZyBpdC4gV2hhdCBzaG91bGQgeW91IHN1c3BlY3Q/IixvOlsiQSBCTVMgY29tbXVuaWNhdGlvbiBmYXVsdCIsIlRoZSBmYW4gaXMgc2ltcGx5IHNsb3cgdG8gc3RhcnQiLCJBIGhhcmR3aXJlZCBzYWZldHkgaGFzIHRyaXBwZWQgYW5kIGl0cyBjb250YWN0IGlzIG5vdCBtYXBwZWQgdG8gdGhlIEJNUyIsIlRoZSBncmFwaGljIGlzIG91dCBvZiBkYXRlIl0sYToyLGU6IkZyZWV6ZXN0YXQsIGhpZ2ggc3RhdGljLCBsb3cgc3RhdGljIOKAlCBpZiB0aGUgc2FmZXR5J3MgY29udGFjdCBpcyBub3QgbWFwcGVkLCBhIGZhbiB0aGF0IHdpbGwgbm90IHJ1biBpcyB0aGUgb25seSBzeW1wdG9tLiBHbyBhbmQgbG9vayBhdCB0aGUgcmVzZXQgYnV0dG9ucy4ifSwKe3E6IldoYXQgaXMgdGhlIGFjY2Vzcy1kb29yIHNhZmV0eSBzd2l0Y2ggZm9yPyIsbzpbIkl0IHJlc2V0cyB0aGUgZmlsdGVycyBhbGFybSIsIkl0IHByb3ZlcyB0aGUgZG9vciBzZWFsIiwiSXQgZHJvcHMgdGhlIGZhbiB3aGVuIGEgZG9vciBpcyBvcGVuZWQsIGJlY2F1c2UgcGVvcGxlIGdvIGluc2lkZSB0aGVzZSBib3hlcyIsIkl0IHN0b3BzIGR1c3QgZW50ZXJpbmciXSxhOjIsZToiSXQgaXMgYSBwZXJtaXNzaXZlLCBub3QgYSBjb3VydGVzeSDigJQgYW5kIGl0IGlzIG5vdCBhIHN1YnN0aXR1dGUgZm9yIExPVE8uIEl0IGlzIHdoYXQgY2F0Y2hlcyB5b3Ugd2hlbiBMT1RPIHdhcyBza2lwcGVkLiJ9LAp7cToiV2hhdCBoYXBwZW5zIGlmIGEgbGFiIGV4aGF1c3QgZmFuIGZhaWxzPyIsbzpbIlRoZSBBSFUgc2h1dHMgZG93biIsIlRoZSBzdGFuZGJ5IGZhbiBzdGFydHMg4oCUIGxhYiBleGhhdXN0IGZhaWxzIHNhZmUgYW5kIG5ldmVyIHNpbXBseSBzdG9wcyIsIlRoZSByb29tIGdvZXMgcG9zaXRpdmUgdW50aWwgc29tZWJvZHkgbm90aWNlcyIsIlRoZSBHRUYgdGFrZXMgb3ZlciJdLGE6MSxlOiJMRUZzIHJpZGUgZW1lcmdlbmN5IHBvd2VyLCBhbmQgc3VwcGx5IGFuZCBleGhhdXN0IHJ1biBhcyBhIHRyYWNraW5nIHBhaXIgaG9sZGluZyBhIGNvbnN0YW50IG5lZ2F0aXZlIG9mZnNldC4gSWYgdGhlIHJvb20gZ29lcyBwb3NpdGl2ZSwgY29udGFpbm1lbnQgaXMgbG9zdC4ifSwKe3E6IkhvdyBkb2VzIGFuIEVSTSBydW4tYXJvdW5kIGNvaWwgd29yaz8iLG86WyJUd28gY29pbHMgaW4gdHdvIGFpcnN0cmVhbXMgam9pbmVkIG9ubHkgYnkgcHVtcGVkIGdseWNvbCDigJQgdGhlIGFpcnN0cmVhbXMgbmV2ZXIgdG91Y2giLCJBIHdoZWVsIHRoYXQgcm90YXRlcyBiZXR3ZWVuIHRoZSB0d28gYWlyc3RyZWFtcyIsIkEgcmVmcmlnZXJhbnQgY2lyY3VpdCIsIkEgc2hhcmVkIGR1Y3Qgd2l0aCBhIGRhbXBlciJdLGE6MCxlOiJUaGF0IHNlcGFyYXRpb24gaXMgZXhhY3RseSB3aHkgbGFicyB1c2UgYSBydW4tYXJvdW5kIGluc3RlYWQgb2YgYSB3aGVlbC4gV2ludGVyIGl0IHByZWhlYXRzIGluY29taW5nIGFpciwgc3VtbWVyIGl0IHByZS1jb29scyBpdC4ifSwKe3E6IkEgVkFWIGJveCBoYXMgd2hpY2ggb2YgdGhlIGZvbGxvd2luZz8iLG86WyJBIHJlaGVhdCBjb2lsIG9ubHkg4oCUIGl0IGNvb2xzIGJ5IGFkbWl0dGluZyBtb3JlIDU1IGRlZ3JlZSBhaXIiLCJOZWl0aGVyIiwiQSBjb29saW5nIGNvaWwgb25seSIsIkEgY29vbGluZyBjb2lsIGFuZCBhIHJlaGVhdCBjb2lsIl0sYTowLGU6Ikl0cyBtaW5pbXVtIGFpcmZsb3cgaXMgYSB2ZW50aWxhdGlvbiBmbG9vciwgYW5kIGhlYXRpbmcgaGFwcGVucyBhdCB0aGF0IG1pbmltdW0gdGhyb3VnaCB0aGUgcmVoZWF0IGNvaWwuIFRoYXQgaXMgdGhlIHJlaGVhdCBwZW5hbHR5LiJ9LAp7cToiT25lIG9mZmljZSBpcyB0b28gd2FybS4gV2hlcmUgc2hvdWxkIHlvdSBsb29rIGZpcnN0PyIsbzpbIk9jY3VwYW5jeSBhbmQgc2NoZWR1bGUsIHRoZW4gdGhhdCB6b25lJ3MgYm94IOKAlCBub3QgdGhlIEFIVSIsIlRoZSBjb29saW5nIHRvd2VyIiwiVGhlIEFIVSBzdGF0aWMgc2V0cG9pbnQiLCJUaGUgY2hpbGxlciJdLGE6MCxlOiJBIFZBViBib3ggaXMgcHJlc3N1cmUgaW5kZXBlbmRlbnQsIHNvIGEgaG90IHJvb20gaXMgdXN1YWxseSB0aGUgYm94LCBub3QgdGhlIEFIVS4gUmFpc2luZyBBSFUgc3RhdGljIHRvIGZpeCBvbmUgd2FybSBvZmZpY2UgaXMgdHJlYXRpbmcgdGhlIHdyb25nIG1hY2hpbmUuIn0sCntxOiJBIHNpbmdsZSBmaWx0ZXIgZGlmZmVyZW50aWFsIHByZXNzdXJlIHJlYWRpbmcgdGVsbHMgeW91IHdoYXQ/IixvOlsiQWxtb3N0IG5vdGhpbmcgb24gaXRzIG93biDigJQgdGhlIHRyZW5kIG92ZXIgdGltZSBpcyB3aGF0IG1hdHRlcnMiLCJUaGUgZmFuIHNwZWVkIiwiRXhhY3RseSB3aGVuIHRvIGNoYW5nZSBmaWx0ZXJzIiwiVGhlIGFpcmZsb3cgaW4gQ0ZNIl0sYTowLGU6IkxvYWRlZCBmaWx0ZXJzIHN0YXJ2ZSB0aGUgdW5pdCB3aGlsZSB0aGUgZmFuIHN0aWxsIHJlYWRzIHJ1bm5pbmcsIGFuZCB0aGV5IHB1c2ggdGhlIGZhbiB0b3dhcmQgc2F0dXJhdGlvbi4ifSwKe3E6IllvdSBoYXZlIHdvcmtlZCB0aHJvdWdoIG9jY3VwYW5jeSwgdGhlIHpvbmUsIHRoZSBBSFUgYW5kIHRoZSBzdGF0aWNzLCBhbmQgaXQgaXMgc3RpbGwgd3JvbmcuIFdoYXQgbmV4dD8iLG86WyJPdmVycmlkZSB0aGUgZmFuIHRvIGZ1bGwgc3BlZWQiLCJDYWxsIHlvdXIgc2VuaW9yIGVuZ2luZWVyLCBsZWFkIG9yIG1hbmFnZXIgd2l0aCBhbGwgb2YgaXQgaW4gaGFuZCIsIlJlc2V0IHRoZSBmcmVlemVzdGF0IGFuZCBzZWUgd2hhdCBoYXBwZW5zIiwiTG93ZXIgdGhlIHN1cHBseSBhaXIgdGVtcGVyYXR1cmUgc2V0cG9pbnQiXSxhOjEsZToiRXNjYWxhdGluZyBlYXJseSB3aXRoIGdvb2QgaW5mb3JtYXRpb24gaXMgYSBub3JtYWwgc3RlcCwgbm90IGEgbGFzdCByZXNvcnQuIFdoYXQgeW91IGRvIG5vdCBkbyBpcyBvdmVycmlkZSBzb21ldGhpbmcgdG8gbWFrZSBhIGdyYXBoaWMgbG9vayByaWdodC4ifQpdOwoKKGZ1bmN0aW9uKCl7CgoKKGZ1bmN0aW9uKCl7CiAgOzs7Ozs7OzsKICB2YXIgYm94PWRvY3VtZW50LmdldEVsZW1lbnRCeUlkKCdxdWl6Qm94JyksZG9uZT0wLHJpZ2h0PTA7CiAgZnVuY3Rpb24gdXBkKCl7ZG9jdW1lbnQuZ2V0RWxlbWVudEJ5SWQoJ3FEb25lJykudGV4dENvbnRlbnQ9ZG9uZTtkb2N1bWVudC5nZXRFbGVtZW50QnlJZCgncVJpZ2h0JykudGV4dENvbnRlbnQ9cmlnaHQ7fQogIGZ1bmN0aW9uIHJlbmRlcigpe2JveC5pbm5lckhUTUw9Jyc7ZG9uZT0wO3JpZ2h0PTA7dXBkKCk7CiAgICBRVUlaLmZvckVhY2goZnVuY3Rpb24oaXQsaSl7CiAgICAgIHZhciBjPWRvY3VtZW50LmNyZWF0ZUVsZW1lbnQoJ2RpdicpO2MuY2xhc3NOYW1lPSdxLWNhcmQnOwogICAgICB2YXIgdG9wPWRvY3VtZW50LmNyZWF0ZUVsZW1lbnQoJ2RpdicpO3RvcC5jbGFzc05hbWU9J3EtdG9wJzsKICAgICAgdmFyIG49ZG9jdW1lbnQuY3JlYXRlRWxlbWVudCgnc3BhbicpO24uY2xhc3NOYW1lPSdxLW51bSc7bi50ZXh0Q29udGVudD0nUScrKGkrMSk7CiAgICAgIHZhciB0PWRvY3VtZW50LmNyZWF0ZUVsZW1lbnQoJ3NwYW4nKTt0LmNsYXNzTmFtZT0ncS10ZXh0Jzt0LnRleHRDb250ZW50PWl0LnE7CiAgICAgIHRvcC5hcHBlbmRDaGlsZChuKTt0b3AuYXBwZW5kQ2hpbGQodCk7Yy5hcHBlbmRDaGlsZCh0b3ApOwogICAgICB2YXIgb3A9ZG9jdW1lbnQuY3JlYXRlRWxlbWVudCgnZGl2Jyk7b3AuY2xhc3NOYW1lPSdxLW9wdHMnOwogICAgICBpdC5vLmZvckVhY2goZnVuY3Rpb24odHh0LGopewogICAgICAgIHZhciBiPWRvY3VtZW50LmNyZWF0ZUVsZW1lbnQoJ2J1dHRvbicpO2IudHlwZT0nYnV0dG9uJzsKICAgICAgICB2YXIgZW09ZG9jdW1lbnQuY3JlYXRlRWxlbWVudCgnZW0nKTtlbS50ZXh0Q29udGVudD1TdHJpbmcuZnJvbUNoYXJDb2RlKDY1K2opOwogICAgICAgIHZhciBzcD1kb2N1bWVudC5jcmVhdGVFbGVtZW50KCdzcGFuJyk7c3AudGV4dENvbnRlbnQ9dHh0OwogICAgICAgIGIuYXBwZW5kQ2hpbGQoZW0pO2IuYXBwZW5kQ2hpbGQoc3ApOwogICAgICAgIGIub25jbGljaz1mdW5jdGlvbigpe2lmKGMuZGF0YXNldC5hKXJldHVybjtjLmRhdGFzZXQuYT0nMSc7ZG9uZSsrOwogICAgICAgICAgaWYoaj09PWl0LmEpe2IuY2xhc3NMaXN0LmFkZCgnb2snKTtyaWdodCsrO30KICAgICAgICAgIGVsc2V7Yi5jbGFzc0xpc3QuYWRkKCdiYWQnKTtvcC5jaGlsZHJlbltpdC5hXS5jbGFzc0xpc3QuYWRkKCdvaycpO30KICAgICAgICAgIGZvcih2YXIgaz0wO2s8b3AuY2hpbGRyZW4ubGVuZ3RoO2srKyl7b3AuY2hpbGRyZW5ba10uY2xhc3NMaXN0LmFkZCgnbG9jaycpO30KICAgICAgICAgIHZhciBlPWRvY3VtZW50LmNyZWF0ZUVsZW1lbnQoJ2RpdicpO2UuY2xhc3NOYW1lPSdxLWV4cCc7ZS50ZXh0Q29udGVudD1pdC5lO2MuYXBwZW5kQ2hpbGQoZSk7dXBkKCk7fTsKICAgICAgICBvcC5hcHBlbmRDaGlsZChiKTt9KTsKICAgICAgYy5hcHBlbmRDaGlsZChvcCk7Ym94LmFwcGVuZENoaWxkKGMpO30pOwogICAgZG9jdW1lbnQuZ2V0RWxlbWVudEJ5SWQoJ3FUb3QnKS50ZXh0Q29udGVudD1RVUlaLmxlbmd0aDt9CiAgZG9jdW1lbnQuZ2V0RWxlbWVudEJ5SWQoJ3FSZXNldCcpLm9uY2xpY2s9cmVuZGVyOwogIHJlbmRlcigpO30pKCk7Cn0pKCk7Cn0pKCk7Cjwvc2NyaXB0PgoKPHNjcmlwdD4KKGZ1bmN0aW9uKCl7CnZhciBPUEVOPVsKe3E6IldhbGsgdGhyb3VnaCB3aGF0IGhhcHBlbnMgZnJvbSBhIGNhbGwgZm9yIHRoZSBBSFUgdG8gc3RhcnQsIHRvIHRoZSB1bml0IHJ1bm5pbmcgdW5kZXIgZnVsbCBjb250cm9sLCBhbmQgc2F5IHdoYXQgZWFjaCBzdGVwIGlzIHByb3RlY3RpbmcuIixhOiJJdCBiZWdpbnMgYXQgdGhlIEJNUzogbW9kZSwgc2NoZWR1bGUsIGFsYXJtcywgcGVybWlzc2l2ZXMsIGFuZCBhbnl0aGluZyBpbiBIYW5kLiBUaGUgcGVybWlzc2l2ZXMgbXVzdCBhbHJlYWR5IGJlIHNhdGlzZmllZCDigJQgZHVjdCBzbW9rZSBkZXRlY3RvciBjbGVhciwgZnJlZXplc3RhdCBub3QgdHJpcHBlZCwgYm90aCBzdGF0aWMgY3V0b3V0cyBoZWFsdGh5LCBhY2Nlc3MgZG9vcnMgY2xvc2VkLCBhbmQgdGhlIE9BIGFuZCBkaXNjaGFyZ2UgZGFtcGVycyBwcm92ZW4gb3BlbiBvbiB0aGVpciBlbmQgc3dpdGNoZXMgcmF0aGVyIHRoYW4gbWVyZWx5IGNvbW1hbmRlZCwgYmVjYXVzZSBhbiBhY3R1YXRvciBjYW4gc3Ryb2tlIHdoaWxlIHRoZSBibGFkZSBzdGF5cyBwdXQgYW5kIGEgZmFuIHN0YXJ0ZWQgYWdhaW5zdCBhIGNsb3NlZCBkYW1wZXIgZGVzdHJveXMgZHVjdHdvcmsuIFRoZW4gdGhlIGZhbiBpcyBjb21tYW5kZWQgYW5kIG11c3QgYmUgcHJvdmVuIGJ5IGFuIGluZGVwZW5kZW50IGRldmljZSwgYSBjdXJyZW50IHN3aXRjaCBvciBhIGRpZmZlcmVudGlhbCBwcmVzc3VyZSBzd2l0Y2gsIHNpbmNlIGNvbW1hbmQgaXMgbm90IHByb29mLiBUaGUgVkZEIGlzIGhlbGQgYXQgbWluaW11bSBzcGVlZCB0aHJvdWdoIGEgcHJvdmluZyBkZWxheS4gT25seSB0aGVuIGlzIHRoZSBkdWN0IHN0YXRpYyBsb29wIHJlbGVhc2VkLCBiZWNhdXNlIGEgc3RhdGljIFBJRCByZWxlYXNlZCB3aXRoIG5vIGFpcmZsb3cgc2VlcyBubyBwcmVzc3VyZSwgd2luZHMgdXAsIGFuZCBzbGFtcyB0aGUgZmFuIHRvIGZ1bGwgc3BlZWQgdGhlIG1vbWVudCBhaXIgc3RhcnRzIG1vdmluZy4gRmluYWxseSB0aGUgc3VwcGx5IGFpciB0ZW1wZXJhdHVyZSBsb29wIGFuZCB0aGUgY29pbCB2YWx2ZXMgYXJlIGVuYWJsZWQsIGJlY2F1c2UgYSBjb2lsIG11c3QgbmV2ZXIgYmUgaGVhdGVkIG9yIGNoaWxsZWQgd2l0aCBubyBhaXIgYWNyb3NzIGl0IOKAlCByZWxlYXNlIHRoZSB2YWx2ZXMgZWFybHkgYW5kIHlvdSBjYW4gZnJlZXplIGEgY29pbCBvciBib2lsIG9uZSB3aGlsZSB0aGUgZmFuIGlzIHN0aWxsIGNvYXN0aW5nIHVwLiJ9LAp7cToiRXhwbGFpbiB3aGF0IHRoZSB0d28gc3RhdGljIGN1dG91dHMgZG8gYW5kIHdoeSB0aGUgbG93IG9uZSBleGlzdHMgYXMgYSBzZXBhcmF0ZSBkZXZpY2UuIixhOiJUaGV5IHByb3RlY3QgdGhlIGR1Y3R3b3JrIGZyb20gdGhlIGZhbiwgbm90IHRoZSBvdGhlciB3YXkgcm91bmQuIEEgVkZEIGZhbiBpcyBhIHByZXNzdXJlIHNvdXJjZSByYXRoZXIgdGhhbiBhIGZsb3cgc291cmNlOiBpdCBkb2VzIHdoYXRldmVyIGl0IHRha2VzIHRvIHJlYWNoIGl0cyBzdGF0aWMgc2V0cG9pbnQsIHNvIGlmIHRoZSBwYXRoIGNsb3NlcywgZmxvdyBnb2VzIHRvIHplcm8gd2hpbGUgcHJlc3N1cmUgY2xpbWJzIHRvd2FyZCB0aGUgZmFuJ3Mgc2h1dG9mZiBoZWFkIOKAlCBmYXIgcGFzdCB3aGF0IHRoaW4gc2hlZXQgbWV0YWwgZHVjdCBpcyByYXRlZCBmb3IsIGFuZCBub3RoaW5nIGVsc2UgaW4gdGhlIHN5c3RlbSBzdG9wcyBpdC4gVGhlIGhpZ2gtc3RhdGljIGN1dG91dCBzaXRzIGluIHRoZSBzdXBwbHkgZHVjdCBhbmQgc3RvcHMgdGhlIGZhbiBiZWZvcmUgdGhlIGR1Y3QgYnVyc3RzLCB0eXBpY2FsbHkgYWZ0ZXIgYSBmaXJlIGRhbXBlciBjbG9zZXMsIGEgZGFtcGVyIHN0aWNrcywgb3IgZXZlcnkgVkFWIGJveCBkcml2ZXMgc2h1dC4gVGhlIGxvdy1zdGF0aWMgY3V0b3V0IHNpdHMgaW4gdGhlIHJldHVybiBvciBleGhhdXN0IGR1Y3QgYW5kIHN0b3BzIHRoZSBmYW4gYmVmb3JlIHRoYXQgZHVjdCBpbXBsb2RlcywgdHlwaWNhbGx5IHdoZW4gYSByZXR1cm4gZmFuIG5ldmVyIHN0YXJ0ZWQgb3IgdGhlIHJldHVybiBwYXRoIGlzIGJsb2NrZWQuIFRoZSBsb3cgbGltaXQgaXMgc2VwYXJhdGUgYmVjYXVzZSB0aGUgZmFpbHVyZSBpcyBkaWZmZXJlbnQgaW4ga2luZDogZHVjdHMgYXJlIHJhdGVkIGZvciBtdWNoIGxlc3MgbmVnYXRpdmUgcHJlc3N1cmUgdGhhbiBwb3NpdGl2ZSwgYW5kIHdoZXJlIGEgcG9zaXRpdmUgZmFpbHVyZSBpcyBhIHNlYW0gbGV0dGluZyBnbywgYSBuZWdhdGl2ZSBmYWlsdXJlIGlzIHN0cnVjdHVyYWwgYnVja2xpbmcg4oCUIHRoZSBkdWN0IGhvbGRzIGFuZCBob2xkcyBhbmQgdGhlbiBjb2xsYXBzZXMgZmxhdCBpbiBhbiBpbnN0YW50LiJ9LAp7cToiQSBjYWxsZXIgc2F5cyBvbmUgb2ZmaWNlIGlzIHRvbyB3YXJtLiBEZXNjcmliZSBob3cgeW91IHdvdWxkIHdvcmsgaXQsIGFuZCBleHBsYWluIHdoeSB0aGUgQUhVIGlzIG5vdCB0aGUgZmlyc3QgdGhpbmcgeW91IGxvb2sgYXQuIixhOiJGaXJzdCBvY2N1cGFuY3kgYW5kIHNjaGVkdWxlLCBiZWNhdXNlIGEgc3VycHJpc2luZyBudW1iZXIgb2YgY29tcGxhaW50cyBlbmQgdGhlcmUg4oCUIHRoZSB1bml0IG1heSBub3QgYmUgbWVhbnQgdG8gYmUgcnVubmluZy4gVGhlbiB0aGUgem9uZSByYXRoZXIgdGhhbiB0aGUgcGxhbnQ6IHRoYXQgcm9vbSdzIHRlbXBlcmF0dXJlIGFuZCBzZXRwb2ludCwgYW5kIHdoYXQgaXRzIGJveCBpcyBkb2luZyDigJQgZmxvdyBzZXRwb2ludCwgYWN0dWFsIGZsb3csIGFuZCByZWhlYXQgdmFsdmUgcG9zaXRpb24uIEEgVkFWIGJveCBpcyBwcmVzc3VyZSBpbmRlcGVuZGVudCwgbWVhbmluZyBpdCBtZWFzdXJlcyBhY3R1YWwgYWlyZmxvdyBhbmQgY29udHJvbHMgdG8gYSBmbG93IHNldHBvaW50LCBzbyBkdWN0IHByZXNzdXJlIHN3aW5ncyBkbyBub3QgdXBzZXQgdGhlIHpvbmU7IHRoYXQgaXMgZXhhY3RseSB3aHkgYSBzaW5nbGUgaG90IHJvb20gaXMgdXN1YWxseSB0aGUgYm94IGFuZCBub3QgdGhlIEFIVS4gT25seSB0aGVuIHRoZSBBSFUgYmFzaWNzOiBmYW4gY29tbWFuZGVkIGFuZCBwcm92ZW4sIHN1cHBseSBhaXIgdGVtcGVyYXR1cmUgYWdhaW5zdCBzZXRwb2ludCwgYm90aCB2YWx2ZSBwb3NpdGlvbnMsIHRoZW4gc3RhdGljLCBmYW4gc3BlZWQgYW5kIGZpbHRlciBEUC4gVGhlbiBjaGVjayB3aGV0aGVyIGFueXRoaW5nIGlzIGluIEhhbmQuIFRoZW4gY2FsbCB0aGUgbGVhZCB3aXRoIGFsbCBvZiBpdC4gVGhlIHRoaW5nIG5vdCB0byBkbyBpcyByYWlzZSB0aGUgQUhVIHN0YXRpYyBzZXRwb2ludCBvciBkcm9wIHRoZSBzdXBwbHkgYWlyIHRlbXBlcmF0dXJlIHRvIGZpeCBvbmUgcm9vbSwgYmVjYXVzZSB0aGF0IHRyZWF0cyB0aGUgd3JvbmcgbWFjaGluZSBhbmQgY29zdHMgdGhlIHdob2xlIGJ1aWxkaW5nIGVuZXJneSB0byBtYXNrIG9uZSBib3ggZmF1bHQuIn0sCntxOiJXaHkgZG9lcyBpdCBtYXR0ZXIgc28gbXVjaCB3aGV0aGVyIGEgZ2l2ZW4gQUhVIGlzIDEwMCUgb3V0c2lkZSBhaXIgb3IgYSByZWNpcmN1bGF0aW5nIHVuaXQ/IixhOiJCZWNhdXNlIGl0IGNoYW5nZXMgd2hhdCB0aGUgbWFjaGluZSBpcyBkb2luZyBhbmQgd2hhdCBpdHMgbnVtYmVycyBtZWFuLiBBIHJlY2lyY3VsYXRpbmcgb2ZmaWNlIHVuaXQgdGFrZXMgcmV0dXJuIGFpciBiYWNrIGZyb20gdGhlIHNwYWNlLCBtaXhlcyBpdCB3aXRoIGEgbGl0dGxlIG91dHNpZGUgYWlyLCBhbmQgcmVjb25kaXRpb25zIHRoZSBibGVuZCwgd2hpY2ggaXMgY2hlYXAgYmVjYXVzZSB0aGUgcmV0dXJuaW5nIGFpciBpcyBhbHJlYWR5IGNsb3NlIHRvIHRoZSB0ZW1wZXJhdHVyZSB5b3Ugd2FudDsgaXQgd2lsbCBhbHNvIGhhdmUgYW4gZWNvbm9taXplciB0byBjb29sIHdpdGggb3V0c2lkZSBhaXIgaW4gbWlsZCB3ZWF0aGVyLiBBIDEwMCUgb3V0c2lkZSBhaXIgbGFiIHVuaXQgaGFzIG5vIHJldHVybiBhaXIgYXQgYWxsIOKAlCBldmVyeSBjdWJpYyBmb290IGlzIGRyYXduIGluLCBjb25kaXRpb25lZCBvbmNlLCBkZWxpdmVyZWQsIGFuZCB0aHJvd24gYXdheSBvdXQgdGhlIGV4aGF1c3Qgc28gdGhhdCBub3RoaW5nIGZyb20gYSBsYWIgcmUtZW50ZXJzIHRoZSBzdXBwbHkuIEl0IHRoZXJlZm9yZSBoYXMgbm8gZWNvbm9taXplciBhbmQgbm90aGluZyB0byBzd2l0Y2gsIGl0cyBjb2lscyBkbyBhbGwgdGhlIHdvcmsgZXZlcnkgaG91ciBvZiB0aGUgeWVhciwgYW5kIG9uIHRoZSBjb2xkZXN0IG1vcm5pbmcgaXQgaXMgaGVhdGluZyBvdXRkb29yIGFpciBhbGwgdGhlIHdheSB1cCB0byBzdXBwbHkgdGVtcGVyYXR1cmUgd2l0aCBubyBoZWxwLiBSZWFkaW5nIGEgbWl4ZWQtYWlyIHRlbXBlcmF0dXJlIG9uIGEgdW5pdCB0aGF0IGhhcyBubyBtaXhpbmcsIG9yIGV4cGVjdGluZyBhbiBlY29ub21pemVyIHRoYXQgZG9lcyBub3QgZXhpc3QsIHNlbmRzIHlvdSBsb29raW5nIGZvciBmYXVsdHMgdGhhdCBjYW5ub3QgYmUgdGhlcmUuIn0sCntxOiJBIGZhbiBpcyBjb21tYW5kZWQgT04sIHN0YXR1cyByZWFkcyBPRkYsIGFuZCB0aGVyZSBpcyBubyBhbGFybSBvbiB0aGUgZ3JhcGhpYy4gV2hhdCBpcyBnb2luZyBvbiBhbmQgd2hhdCBkbyB5b3UgZG8/IixhOiJDb21tYW5kIGlzIHdoYXQgdGhlIEJNUyBhc2tlZCBmb3I7IHN0YXR1cyBpcyBpbmRlcGVuZGVudCBwcm9vZiBmcm9tIGFub3RoZXIgZGV2aWNlLiBXaGVuIHRoZXkgZGlzYWdyZWUsIHNvbWV0aGluZyBwaHlzaWNhbGx5IHByZXZlbnRlZCB0aGUgZmFuIGZyb20gcnVubmluZy4gT24gYW4gQUhVIHRoZSBsaWtlbHkgY2F1c2VzIGFyZSB0aGUgaGFyZHdpcmVkIHNhZmV0aWVzOiB0aGUgZnJlZXplc3RhdCwgdGhlIGhpZ2gtc3RhdGljIGN1dG91dCwgb3IgdGhlIGxvdy1zdGF0aWMgY3V0b3V0LCBhbGwgb2Ygd2hpY2ggYWN0IHdoZXRoZXIgb3Igbm90IHRoZSBCTVMgYWdyZWVzIGFuZCBhbGwgb2Ygd2hpY2ggYXJlIG1hbnVhbCByZXNldCBieSBkZXNpZ24uIFRoZSByZWFzb24gdGhlcmUgaXMgbm8gYWxhcm0gZXhwbGFpbmluZyBpdCBpcyB0aGF0IHRob3NlIHNhZmV0eSBjb250YWN0cyBhcmUgb2Z0ZW4gbm90IG1hcHBlZCB0byB0aGUgQk1TLCBzbyB0aGUgb25seSBzeW1wdG9tIHZpc2libGUgb24gdGhlIGdyYXBoaWMgaXMgYSBmYW4gdGhhdCB3aWxsIG5vdCBydW4uIFNvIHRoZSBhbnN3ZXIgaXMgdG8gZ28gYW5kIGxvb2sgYXQgdGhlIG1hY2hpbmUsIGZpbmQgd2hpY2ggcmVzZXQgYnV0dG9uIGhhcyB0cmlwcGVkLCBhbmQg4oCUIGltcG9ydGFudGx5IOKAlCBmaW5kIG91dCB3aHkgaXQgdHJpcHBlZCBiZWZvcmUgdG91Y2hpbmcgaXQuIEEgcmVzZXQgaXMgYSBkZWNpc2lvbiwgbm90IGEgcmVmbGV4OiB0aGUgc2FmZXR5IGlzIHRlbGxpbmcgeW91IHNvbWV0aGluZyB0cnVlLCBhbmQgYSBzYWZldHkgdGhhdCB0cmlwcyB0d2ljZSBpcyB0ZWxsaW5nIHlvdSB0aGUgY2F1c2Ugd2FzIG5ldmVyIGZvdW5kLiJ9Cl07CgooZnVuY3Rpb24oKXsKCgooZnVuY3Rpb24oKXsKICAKICB2YXIgYm94PWRvY3VtZW50LmdldEVsZW1lbnRCeUlkKCdvcGVuQm94Jyk7CiAgT1BFTi5mb3JFYWNoKGZ1bmN0aW9uKGl0LGkpewogICAgdmFyIGM9ZG9jdW1lbnQuY3JlYXRlRWxlbWVudCgnZGl2Jyk7Yy5jbGFzc05hbWU9J3EtY2FyZCc7CiAgICB2YXIgdG9wPWRvY3VtZW50LmNyZWF0ZUVsZW1lbnQoJ2RpdicpO3RvcC5jbGFzc05hbWU9J3EtdG9wJzsKICAgIHZhciBuPWRvY3VtZW50LmNyZWF0ZUVsZW1lbnQoJ3NwYW4nKTtuLmNsYXNzTmFtZT0ncS1udW0nO24udGV4dENvbnRlbnQ9J08nKyhpKzEpOwogICAgdmFyIHQ9ZG9jdW1lbnQuY3JlYXRlRWxlbWVudCgnc3BhbicpO3QuY2xhc3NOYW1lPSdxLXRleHQnO3QudGV4dENvbnRlbnQ9aXQucTsKICAgIHRvcC5hcHBlbmRDaGlsZChuKTt0b3AuYXBwZW5kQ2hpbGQodCk7Yy5hcHBlbmRDaGlsZCh0b3ApOwogICAgdmFyIGxpbmVzPWRvY3VtZW50LmNyZWF0ZUVsZW1lbnQoJ2RpdicpO2xpbmVzLmNsYXNzTmFtZT0ncS1saW5lcyc7CiAgICBmb3IodmFyIGs9MDtrPDM7aysrKXtsaW5lcy5hcHBlbmRDaGlsZChkb2N1bWVudC5jcmVhdGVFbGVtZW50KCdpJykpO30KICAgIGMuYXBwZW5kQ2hpbGQobGluZXMpOwogICAgdmFyIGI9ZG9jdW1lbnQuY3JlYXRlRWxlbWVudCgnYnV0dG9uJyk7Yi50eXBlPSdidXR0b24nO2IuY2xhc3NOYW1lPSdxLXNob3cnO2IudGV4dENvbnRlbnQ9J1Nob3cgYSBzdHJvbmcgYW5zd2VyJzsKICAgIGIub25jbGljaz1mdW5jdGlvbigpe3ZhciBlPWRvY3VtZW50LmNyZWF0ZUVsZW1lbnQoJ2RpdicpO2UuY2xhc3NOYW1lPSdxLWV4cCc7ZS50ZXh0Q29udGVudD1pdC5hO2MuYXBwZW5kQ2hpbGQoZSk7Yi5yZW1vdmUoKTt9OwogICAgYy5hcHBlbmRDaGlsZChiKTtib3guYXBwZW5kQ2hpbGQoYyk7fSk7CiAgfSkoKTsKfSkoKTsKfSkoKTsKPC9zY3JpcHQ+Cgo8L2JvZHk+CjwvaHRtbD4=", "tagit": "PCFET0NUWVBFIGh0bWw+CjxodG1sIGxhbmc9ImVuIj4KPGhlYWQ+CjxtZXRhIGNoYXJzZXQ9IlVURi04Ij4KPG1ldGEgbmFtZT0idmlld3BvcnQiIGNvbnRlbnQ9IndpZHRoPWRldmljZS13aWR0aCwgaW5pdGlhbC1zY2FsZT0xLjAiPgo8dGl0bGU+RmluZCBJdCAmYW1wOyBUYWcgSXQg4oCUIEFpciBIYW5kbGluZyBVbml0PC90aXRsZT4KPGxpbmsgcmVsPSJwcmVjb25uZWN0IiBocmVmPSJodHRwczovL2ZvbnRzLmdvb2dsZWFwaXMuY29tIj4KPGxpbmsgcmVsPSJwcmVjb25uZWN0IiBocmVmPSJodHRwczovL2ZvbnRzLmdzdGF0aWMuY29tIiBjcm9zc29yaWdpbj4KPGxpbmsgaHJlZj0iaHR0cHM6Ly9mb250cy5nb29nbGVhcGlzLmNvbS9jc3MyP2ZhbWlseT1TcGFjZStHcm90ZXNrOndnaHRANDAwOzUwMDs2MDA7NzAwJmZhbWlseT1JQk0rUGxleCtNb25vOndnaHRANDAwOzUwMDs2MDAmZGlzcGxheT1zd2FwIiByZWw9InN0eWxlc2hlZXQiPgo8c3R5bGU+CiAgOnJvb3R7CiAgICAtLWJnOiNmNWY3ZmI7LS1wYW5lbDojZmZmZmZmOy0tcGFuZWwtMjojZWVmMmY4Oy0tbGluZTojZTJlOGYwOy0tbGluZS0yOiNjYmQ1ZTE7CiAgICAtLWluazojMWIyNDMzOy0taW5rLWRpbTojNGQ1YjcyOy0taW5rLWZhaW50OiM4YTk3YWI7CiAgICAtLWN5YW46IzBlOGZhNjstLWFtYmVyOiNiMDc0MDg7LS12aW9sZXQ6IzZhNGZkMDstLWdyZWVuOiMxZjlhNTU7LS1yZWQ6I2QyM2IzNTstLWJsdWU6IzJmNmRjYzsKICAgIC0tbW9ubzonSUJNIFBsZXggTW9ubycsbW9ub3NwYWNlOy0tZGlzcDonU3BhY2UgR3JvdGVzaycsc2Fucy1zZXJpZjsKICAgIC0tc2hhZG93OjAgMXB4IDJweCByZ2JhKDE2LDI0LDQwLC4wNSksIDAgNHB4IDE0cHggcmdiYSgxNiwyNCw0MCwuMDMpOwogIH0KICAqe2JveC1zaXppbmc6Ym9yZGVyLWJveH0KICBodG1sLGJvZHl7bWFyZ2luOjA7cGFkZGluZzowfQogIGJvZHl7YmFja2dyb3VuZDp2YXIoLS1iZyk7Y29sb3I6dmFyKC0taW5rKTtmb250LWZhbWlseTp2YXIoLS1kaXNwKTstd2Via2l0LWZvbnQtc21vb3RoaW5nOmFudGlhbGlhc2VkOwogICAgbWluLWhlaWdodDoxMDB2aDtwYWRkaW5nOjE0cHggMTBweCA1NnB4O2xpbmUtaGVpZ2h0OjEuNTV9CiAgLndyYXB7bWF4LXdpZHRoOjExMjBweDttYXJnaW46MCBhdXRvfQoKICBoZWFkZXJ7Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lKTtib3JkZXItcmFkaXVzOjE0cHg7YmFja2dyb3VuZDpsaW5lYXItZ3JhZGllbnQoMTgwZGVnLHZhcigtLXBhbmVsLTIpLHZhcigtLXBhbmVsKSk7CiAgICBwYWRkaW5nOjI0cHggMjhweDtwb3NpdGlvbjpyZWxhdGl2ZTtvdmVyZmxvdzpoaWRkZW47Ym94LXNoYWRvdzp2YXIoLS1zaGFkb3cpfQogIGhlYWRlcjo6YmVmb3Jle2NvbnRlbnQ6IiI7cG9zaXRpb246YWJzb2x1dGU7aW5zZXQ6MCAwIGF1dG8gMDtoZWlnaHQ6M3B4OwogICAgYmFja2dyb3VuZDpsaW5lYXItZ3JhZGllbnQoOTBkZWcsdmFyKC0tY3lhbiksdmFyKC0tYW1iZXIpLHZhcigtLWJsdWUpKX0KICAuZXllYnJvd3tmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTIuM3B4O2xldHRlci1zcGFjaW5nOi4yNmVtO3RleHQtdHJhbnNmb3JtOnVwcGVyY2FzZTtjb2xvcjp2YXIoLS1jeWFuKTttYXJnaW46NHB4IDAgOXB4fQogIGgxe2ZvbnQtc2l6ZTozMC4ycHg7Zm9udC13ZWlnaHQ6NzAwO21hcmdpbjowO2xldHRlci1zcGFjaW5nOi0uMDFlbTtsaW5lLWhlaWdodDoxLjEyfQogIGgxIC5zdWJ7Y29sb3I6dmFyKC0taW5rLWRpbSk7Zm9udC13ZWlnaHQ6NTAwO2Rpc3BsYXk6YmxvY2s7Zm9udC1zaXplOjE5cHg7bWFyZ2luLXRvcDo0cHh9CiAgLmludHJve21hcmdpbjoxNnB4IDAgMDtmb250LXNpemU6MTguNXB4O2NvbG9yOnZhcigtLWluay1kaW0pfQogIC5pbnRybyBie2NvbG9yOnZhcigtLWluayl9CgogIHNlY3Rpb257bWFyZ2luLXRvcDozNnB4fQogIC5zLWhlYWR7ZGlzcGxheTpmbGV4O2FsaWduLWl0ZW1zOmJhc2VsaW5lO2dhcDoxMnB4O21hcmdpbi1ib3R0b206MTRweH0KICAucy1oZWFkIC5ue2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMy40cHg7Y29sb3I6dmFyKC0taW5rLWZhaW50KTtsZXR0ZXItc3BhY2luZzouMWVtfQogIC5zLWhlYWQgaDJ7Zm9udC1zaXplOjIyLjRweDtmb250LXdlaWdodDo2MDA7bWFyZ2luOjA7bGV0dGVyLXNwYWNpbmc6LS4wMWVtfQogIC5zLWhlYWQgLmxpbmV7ZmxleDoxO2hlaWdodDoxcHg7YmFja2dyb3VuZDp2YXIoLS1saW5lKX0KICBwLmxlYWR7Zm9udC1zaXplOjE4LjVweDtjb2xvcjp2YXIoLS1pbmstZGltKTttYXJnaW46MCAwIDRweH0KICBwLmxlYWQgYntjb2xvcjp2YXIoLS1pbmspfQoKICAvKiBmbG93IGRpYWdyYW0g4oCUIHRocmVlIHNpbXBsZSB0cmFja3MgKi8KICAuZmxvd3tib3JkZXI6MXB4IHNvbGlkIHZhcigtLWxpbmUpO2JvcmRlci1yYWRpdXM6MTRweDtiYWNrZ3JvdW5kOnZhcigtLXBhbmVsKTtib3gtc2hhZG93OnZhcigtLXNoYWRvdyk7cGFkZGluZzoyMHB4IDIycHh9CiAgLnRyYWNre2Rpc3BsYXk6ZmxleDthbGlnbi1pdGVtczpjZW50ZXI7ZmxleC13cmFwOndyYXA7Z2FwOjRweDtwYWRkaW5nOjEycHggMH0KICAudHJhY2sgKyAudHJhY2t7Ym9yZGVyLXRvcDoxcHggZGFzaGVkIHZhcigtLWxpbmUpfQogIC50cmFjay10YWd7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjExLjJweDtsZXR0ZXItc3BhY2luZzouMTRlbTt0ZXh0LXRyYW5zZm9ybTp1cHBlcmNhc2U7Zm9udC13ZWlnaHQ6NjAwOwogICAgd2lkdGg6OTJweDtmbGV4OjAgMCBhdXRvO3BhZGRpbmctcmlnaHQ6OHB4fQogIC50LWNvb2wgLnRyYWNrLXRhZ3tjb2xvcjp2YXIoLS1jeWFuKX0gLnQtaGVhdCAudHJhY2stdGFne2NvbG9yOnZhcigtLWFtYmVyKX0gLnQtYWlyIC50cmFjay10YWd7Y29sb3I6dmFyKC0tYmx1ZSl9CiAgLm5vZGV7Zm9udC1zaXplOjE0LjZweDtmb250LXdlaWdodDo2MDA7Y29sb3I6dmFyKC0taW5rKTtiYWNrZ3JvdW5kOnZhcigtLXBhbmVsLTIpO2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZS0yKTsKICAgIGJvcmRlci1yYWRpdXM6OXB4O3BhZGRpbmc6OHB4IDEycHg7d2hpdGUtc3BhY2U6bm93cmFwfQogIC5ub2RlLmh1Yntib3JkZXItY29sb3I6dmFyKC0taW5rKTtib3gtc2hhZG93OjAgMCAwIDFweCB2YXIoLS1pbmspfQogIC5ub2RlLnNvZnR7Zm9udC13ZWlnaHQ6NTAwO2NvbG9yOnZhcigtLWluay1kaW0pO2JhY2tncm91bmQ6dHJhbnNwYXJlbnQ7Ym9yZGVyLXN0eWxlOmRhc2hlZH0KICAuYXJye2Rpc3BsYXk6aW5saW5lLWZsZXg7ZmxleC1kaXJlY3Rpb246Y29sdW1uO2FsaWduLWl0ZW1zOmNlbnRlcjtqdXN0aWZ5LWNvbnRlbnQ6Y2VudGVyO21pbi13aWR0aDo1NHB4O3BhZGRpbmc6MCAycHh9CiAgLmFyciAubGJse2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZTo5LjVweDtjb2xvcjp2YXIoLS1pbmstZmFpbnQpO2xldHRlci1zcGFjaW5nOi4wMmVtO2xpbmUtaGVpZ2h0OjEuMTt0ZXh0LWFsaWduOmNlbnRlcjttYXJnaW4tYm90dG9tOjFweH0KICAuYXJyIC5saW5lMntjb2xvcjp2YXIoLS1saW5lLTIpO2ZvbnQtc2l6ZToxNi44cHg7bGluZS1oZWlnaHQ6MX0KICAudC1jb29sIC5hcnIgLmxpbmUye2NvbG9yOnZhcigtLWN5YW4pfSAudC1oZWF0IC5hcnIgLmxpbmUye2NvbG9yOnZhcigtLWFtYmVyKX0gLnQtYWlyIC5hcnIgLmxpbmUye2NvbG9yOnZhcigtLWJsdWUpfQogIC50LWxvb3AgLnRyYWNrLXRhZ3tjb2xvcjp2YXIoLS1ncmVlbil9IC50LWxvb3AgLmFyciAubGluZTJ7Y29sb3I6dmFyKC0tZ3JlZW4pfQogIC5mbG93LW5vdGV7bWFyZ2luLXRvcDoxNHB4O2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxNHB4O2NvbG9yOnZhcigtLWluay1mYWludCk7bGluZS1oZWlnaHQ6MS43fQogIC5mbG93LW5vdGUgYntjb2xvcjp2YXIoLS1pbmstZGltKX0KICAvKiBlaXRoZXIvb3IgKyBwYXJhbGxlbCBjb2lsIHN0YWNrcyBpbnNpZGUgYSB0cmFjayAqLwogIC5zdGFja3tkaXNwbGF5OmlubGluZS1mbGV4O2ZsZXgtZGlyZWN0aW9uOmNvbHVtbjthbGlnbi1pdGVtczpzdHJldGNoO2dhcDoycHg7dmVydGljYWwtYWxpZ246bWlkZGxlfQogIC5zdGFjayAub3B0e2ZvbnQtc2l6ZToxNHB4O2ZvbnQtd2VpZ2h0OjYwMDtjb2xvcjp2YXIoLS1pbmspO2JhY2tncm91bmQ6dmFyKC0tcGFuZWwtMik7Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lLTIpOwogICAgYm9yZGVyLXJhZGl1czo4cHg7cGFkZGluZzo1cHggMTBweDt3aGl0ZS1zcGFjZTpub3dyYXA7dGV4dC1hbGlnbjpjZW50ZXI7bGluZS1oZWlnaHQ6MS4yfQogIC5zdGFjayAub3B0IHNtYWxse2Rpc3BsYXk6YmxvY2s7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC13ZWlnaHQ6NTAwO2ZvbnQtc2l6ZTo5cHg7Y29sb3I6dmFyKC0taW5rLWZhaW50KTtsZXR0ZXItc3BhY2luZzouMDRlbTttYXJnaW4tdG9wOjFweH0KICAuc3RhY2sgLmNvbmp7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjlweDtjb2xvcjp2YXIoLS1pbmstZmFpbnQpO3RleHQtYWxpZ246Y2VudGVyO2xldHRlci1zcGFjaW5nOi4xMmVtO3RleHQtdHJhbnNmb3JtOnVwcGVyY2FzZX0KICAubm9kZS50ZXJte2JvcmRlci1jb2xvcjp2YXIoLS1ibHVlKTtjb2xvcjp2YXIoLS1ibHVlKX0KICAuY2FsbG91dHttYXJnaW4tdG9wOjEzcHg7Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lKTtib3JkZXItbGVmdDozcHggc29saWQgdmFyKC0tY3lhbik7Ym9yZGVyLXJhZGl1czoxMHB4OwogICAgYmFja2dyb3VuZDpyZ2JhKDE0LDE0MywxNjYsLjA1KTtwYWRkaW5nOjEzcHggMTZweDtmb250LXNpemU6MTYuOHB4O2NvbG9yOnZhcigtLWluay1kaW0pfQogIC5jYWxsb3V0IGJ7Y29sb3I6dmFyKC0taW5rKX0KICAuY2FsbG91dCAudHRse2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMC42cHg7bGV0dGVyLXNwYWNpbmc6LjE0ZW07dGV4dC10cmFuc2Zvcm06dXBwZXJjYXNlO2NvbG9yOnZhcigtLWN5YW4pO2Rpc3BsYXk6YmxvY2s7bWFyZ2luLWJvdHRvbTo0cHg7Zm9udC13ZWlnaHQ6NjAwfQogIC8qIHRlcm1pbmFsIG1pbmktY2FyZHMgaW4gZG93bnN0cmVhbSAqLwogIC50ZXJtc3tkaXNwbGF5OmdyaWQ7Z3JpZC10ZW1wbGF0ZS1jb2x1bW5zOjFmciAxZnIgMWZyO2dhcDoxMHB4O21hcmdpbjoxNHB4IDAgNHB4fQogIEBtZWRpYShtYXgtd2lkdGg6NjgwcHgpey50ZXJtc3tncmlkLXRlbXBsYXRlLWNvbHVtbnM6MWZyfX0KICAudGVybS1jYXJke2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZSk7Ym9yZGVyLXJhZGl1czoxMHB4O2JhY2tncm91bmQ6dmFyKC0tcGFuZWwpO3BhZGRpbmc6MTNweCAxNHB4fQogIC50ZXJtLWNhcmQgaDR7bWFyZ2luOjAgMCAzcHg7Zm9udC1zaXplOjE2LjJweDtmb250LXdlaWdodDo2MDB9CiAgLnRlcm0tY2FyZCAuY29pbHtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTAuMXB4O2xldHRlci1zcGFjaW5nOi4wOGVtO3RleHQtdHJhbnNmb3JtOnVwcGVyY2FzZTtmb250LXdlaWdodDo2MDA7bWFyZ2luLWJvdHRvbTo3cHg7ZGlzcGxheTppbmxpbmUtYmxvY2s7cGFkZGluZzoycHggN3B4O2JvcmRlci1yYWRpdXM6NXB4fQogIC5jb2lsLmV4e2NvbG9yOnZhcigtLXZpb2xldCk7YmFja2dyb3VuZDpyZ2JhKDEwNiw3OSwyMDgsLjEpfQogIC5jb2lsLmh3e2NvbG9yOnZhcigtLWFtYmVyKTtiYWNrZ3JvdW5kOnJnYmEoMTc2LDExNiw4LC4xKX0gLmNvaWwuY2h3e2NvbG9yOnZhcigtLWN5YW4pO2JhY2tncm91bmQ6cmdiYSgxNCwxNDMsMTY2LC4xKX0KICAuY29pbC5yZWp7Y29sb3I6dmFyKC0tY3lhbik7YmFja2dyb3VuZDpyZ2JhKDE0LDE0MywxNjYsLjEpfSAuY29pbC5hZGR7Y29sb3I6dmFyKC0tYW1iZXIpO2JhY2tncm91bmQ6cmdiYSgxNzYsMTE2LDgsLjEpfSAuY29pbC5jaXJje2NvbG9yOnZhcigtLWJsdWUpO2JhY2tncm91bmQ6cmdiYSg0NywxMDksMjA0LC4xKX0gLmNvaWwuaG9sZHtjb2xvcjp2YXIoLS12aW9sZXQpO2JhY2tncm91bmQ6cmdiYSgxMDYsNzksMjA4LC4xKX0gLmNvaWwucHJvdHtjb2xvcjp2YXIoLS1ncmVlbik7YmFja2dyb3VuZDpyZ2JhKDMxLDE1NCw4NSwuMSl9IC5jb2lsLmlzb3tjb2xvcjp2YXIoLS1pbmstZGltKTtiYWNrZ3JvdW5kOnJnYmEoNzcsOTEsMTE0LC4xMil9CiAgLnRlcm0tY2FyZCBwe21hcmdpbjowO2ZvbnQtc2l6ZToxNHB4O2NvbG9yOnZhcigtLWluay1kaW0pO2xpbmUtaGVpZ2h0OjEuNX0KCiAgLyogZXF1aXBtZW50IGNhcmRzICovCiAgLmNhcmRze2Rpc3BsYXk6Z3JpZDtncmlkLXRlbXBsYXRlLWNvbHVtbnM6MWZyIDFmcjtnYXA6MTRweH0KICBAbWVkaWEobWF4LXdpZHRoOjY4MHB4KXsuY2FyZHN7Z3JpZC10ZW1wbGF0ZS1jb2x1bW5zOjFmcn0gLnRyYWNrLXRhZ3t3aWR0aDoxMDAlO3BhZGRpbmctYm90dG9tOjRweH19CiAgLmNhcmR7Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lKTtib3JkZXItcmFkaXVzOjEzcHg7YmFja2dyb3VuZDp2YXIoLS1wYW5lbCk7Ym94LXNoYWRvdzp2YXIoLS1zaGFkb3cpO3BhZGRpbmc6MTdweCAxOHB4fQogIC5jYXJkIC5yb2xle2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMC42cHg7bGV0dGVyLXNwYWNpbmc6LjE0ZW07dGV4dC10cmFuc2Zvcm06dXBwZXJjYXNlO2ZvbnQtd2VpZ2h0OjYwMDttYXJnaW4tYm90dG9tOjhweDtkaXNwbGF5OmZsZXg7YWxpZ24taXRlbXM6Y2VudGVyO2dhcDo3cHh9CiAgLmNhcmQgLnJvbGUgLmRvdHt3aWR0aDo4cHg7aGVpZ2h0OjhweDtib3JkZXItcmFkaXVzOjJweH0KICAuY2FyZCBoM3tmb250LXNpemU6MTkuNnB4O21hcmdpbjowIDAgNHB4O2ZvbnQtd2VpZ2h0OjYwMDtsZXR0ZXItc3BhY2luZzotLjAxZW19CiAgLmNhcmQgLm9uZXtmb250LXNpemU6MTYuOHB4O2NvbG9yOnZhcigtLWluayk7Zm9udC13ZWlnaHQ6NjAwO21hcmdpbjowIDAgOHB4fQogIC5jYXJkIHB7Zm9udC1zaXplOjE2LjhweDtjb2xvcjp2YXIoLS1pbmstZGltKTttYXJnaW46MCAwIDdweDtsaW5lLWhlaWdodDoxLjV9CiAgLmNhcmQgcDpsYXN0LWNoaWxke21hcmdpbi1ib3R0b206MH0KICAuY2FyZCBwIGJ7Y29sb3I6dmFyKC0taW5rKX0KICAuY2FyZCAud2h5e2JvcmRlci10b3A6MXB4IGRhc2hlZCB2YXIoLS1saW5lKTtwYWRkaW5nLXRvcDo4cHg7bWFyZ2luLXRvcDo5cHg7Zm9udC1zaXplOjE1LjdweH0KICAuY2FyZCAud2h5IGVte2ZvbnQtc3R5bGU6bm9ybWFsO2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMC4xcHg7bGV0dGVyLXNwYWNpbmc6LjFlbTt0ZXh0LXRyYW5zZm9ybTp1cHBlcmNhc2U7Y29sb3I6dmFyKC0taW5rLWZhaW50KTtkaXNwbGF5OmJsb2NrO21hcmdpbi1ib3R0b206MnB4fQoKICAuZG93bnN0cmVhbXtib3JkZXI6MXB4IHNvbGlkIHZhcigtLWxpbmUpO2JvcmRlci1sZWZ0OjNweCBzb2xpZCB2YXIoLS12aW9sZXQpO2JvcmRlci1yYWRpdXM6MTJweDsKICAgIGJhY2tncm91bmQ6cmdiYSgxMDYsNzksMjA4LC4wNCk7cGFkZGluZzoxOHB4IDIwcHh9CiAgLmRvd25zdHJlYW0gaDN7bWFyZ2luOjAgMCA4cHg7Zm9udC1zaXplOjE3LjlweDtmb250LXdlaWdodDo2MDB9CiAgLmRvd25zdHJlYW0gcHttYXJnaW46MCAwIDhweDtmb250LXNpemU6MTUuN3B4O2NvbG9yOnZhcigtLWluay1kaW0pfSAuZG93bnN0cmVhbSBwOmxhc3QtY2hpbGR7bWFyZ2luLWJvdHRvbTowfQogIC5kb3duc3RyZWFtIGJ7Y29sb3I6dmFyKC0taW5rKX0KCiAgZm9vdGVye21hcmdpbi10b3A6MzRweDtib3JkZXItdG9wOjFweCBzb2xpZCB2YXIoLS1saW5lKTtwYWRkaW5nLXRvcDoxNnB4O2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMi4zcHg7Y29sb3I6dmFyKC0taW5rLWZhaW50KTtsaW5lLWhlaWdodDoxLjh9CiAgZm9vdGVyIGJ7Y29sb3I6dmFyKC0taW5rLWRpbSl9CgoKICAvKiAtLS0tIGVtYmVkZGVkIHN5c3RlbSBkaWFncmFtcyAtLS0tICovCiAgLmxlZ2VuZHtkaXNwbGF5OmZsZXg7ZmxleC13cmFwOndyYXA7Z2FwOjhweCAxNnB4O21hcmdpbi10b3A6MTZweDtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTEuOHB4O2NvbG9yOnZhcigtLWluay1kaW0pfQogIC5sZWdlbmQgc3BhbntkaXNwbGF5OmlubGluZS1mbGV4O2FsaWduLWl0ZW1zOmNlbnRlcjtnYXA6NnB4fSAubGVnZW5kIGl7d2lkdGg6MTZweDtoZWlnaHQ6M3B4O2JvcmRlci1yYWRpdXM6MnB4O2Rpc3BsYXk6aW5saW5lLWJsb2NrfQogIC5sZWdlbmQgLmJveHt3aWR0aDoxMnB4O2hlaWdodDo5cHg7Ym9yZGVyLXJhZGl1czoycHg7Ym9yZGVyOjEuNnB4IHNvbGlkO2JhY2tncm91bmQ6I2ZmZn0KCiAgLmRpYWdyYW17Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lKTtib3JkZXItcmFkaXVzOjE0cHg7YmFja2dyb3VuZDp2YXIoLS1wYW5lbCk7Ym94LXNoYWRvdzp2YXIoLS1zaGFkb3cpO3BhZGRpbmc6MTZweCAxOHB4IDE4cHg7bWFyZ2luLXRvcDoyMnB4fQogIC5kLWhlYWR7ZGlzcGxheTpmbGV4O2FsaWduLWl0ZW1zOmJhc2VsaW5lO2dhcDoxMHB4O21hcmdpbi1ib3R0b206NHB4fQogIC5kLWhlYWQgLnRhZ3tmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTEuMnB4O2xldHRlci1zcGFjaW5nOi4xNGVtO3RleHQtdHJhbnNmb3JtOnVwcGVyY2FzZTtmb250LXdlaWdodDo3MDB9CiAgLmQxIC50YWd7Y29sb3I6dmFyKC0tY3lhbil9IC5kMiAudGFne2NvbG9yOnZhcigtLWdyZWVuKX0KICAuZC1oZWFkIGgye2ZvbnQtc2l6ZToxOXB4O21hcmdpbjowO2ZvbnQtd2VpZ2h0OjYwMH0KICAuZC1zdWJ7Zm9udC1zaXplOjE0LjZweDtjb2xvcjp2YXIoLS1pbmstZGltKTttYXJnaW46MCAwIDhweH0KICBzdmd7d2lkdGg6MTAwJTtoZWlnaHQ6YXV0bztkaXNwbGF5OmJsb2NrfQoKICAvKiBzdmcgZWxlbWVudCBzdHlsZXMgKi8KICAuZXF7ZmlsbDojZmZmO3N0cm9rZS13aWR0aDoxLjd9CiAgLmMtY3lhbntzdHJva2U6dmFyKC0tY3lhbil9IC5jLWFtYmVye3N0cm9rZTp2YXIoLS1hbWJlcil9IC5jLWJsdWV7c3Ryb2tlOnZhcigtLWJsdWUpfSAuYy1ncmVlbntzdHJva2U6dmFyKC0tZ3JlZW4pfSAuYy1yZWR7c3Ryb2tlOnZhcigtLXJlZCl9IC5jLXZpb2xldHtzdHJva2U6dmFyKC0tdmlvbGV0KX0gLmMtaW5re3N0cm9rZTp2YXIoLS1pbmstZGltKX0KICAuZXF0e2ZvbnQtZmFtaWx5OnZhcigtLWRpc3ApO2ZpbGw6dmFyKC0taW5rKTtmb250LXdlaWdodDo2MDA7dGV4dC1hbmNob3I6bWlkZGxlO2ZvbnQtc2l6ZToxNHB4fQogIC5lcXN7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7ZmlsbDp2YXIoLS1pbmstZmFpbnQpO3RleHQtYW5jaG9yOm1pZGRsZTtmb250LXNpemU6OXB4fQogIC5waXBle2ZpbGw6bm9uZTtzdHJva2Utd2lkdGg6Mi42fQogIC5wLWN5YW57c3Ryb2tlOnZhcigtLWN5YW4pfSAucC1hbWJlcntzdHJva2U6dmFyKC0tYW1iZXIpfSAucC1ibHVle3N0cm9rZTp2YXIoLS1ibHVlKX0gLnAtZ3JlZW57c3Ryb2tlOnZhcigtLWdyZWVuKX0gLnAtcmVke3N0cm9rZTp2YXIoLS1yZWQpfSAucC12aW9sZXR7c3Ryb2tlOnZhcigtLXZpb2xldCl9IC5wLWlua3tzdHJva2U6dmFyKC0taW5rLWRpbSl9CiAgLmRhc2h7c3Ryb2tlLWRhc2hhcnJheTo1IDR9CiAgLnBse2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZTo5LjVweDtmaWxsOnZhcigtLWluay1kaW0pfQogIC5wbC1je2ZpbGw6dmFyKC0tY3lhbil9IC5wbC1he2ZpbGw6dmFyKC0tYW1iZXIpfSAucGwtYntmaWxsOnZhcigtLWJsdWUpfSAucGwtZ3tmaWxsOnZhcigtLWdyZWVuKX0gLnBsLXJ7ZmlsbDp2YXIoLS1yZWQpfSAucGwtdntmaWxsOnZhcigtLXZpb2xldCl9CiAgLnJvb2ZsaW5le3N0cm9rZTp2YXIoLS1saW5lLTIpO3N0cm9rZS13aWR0aDoxO3N0cm9rZS1kYXNoYXJyYXk6NCA0fQogIC5yb29mbGFie2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZTo5cHg7ZmlsbDp2YXIoLS1pbmstZmFpbnQpO2xldHRlci1zcGFjaW5nOi4xZW19CiAgLmxvb3BiYXJ7ZmlsbDpyZ2JhKDMxLDE1NCw4NSwuMDkpO3N0cm9rZTp2YXIoLS1ncmVlbik7c3Ryb2tlLXdpZHRoOjEuN30KICAubG9vcHR7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjExLjJweDtmaWxsOnZhcigtLWdyZWVuKTtmb250LXdlaWdodDo2MDA7dGV4dC1hbmNob3I6bWlkZGxlO2xldHRlci1zcGFjaW5nOi4xNGVtfQoKCiAgLmNvaWwuaGl7Y29sb3I6dmFyKC0tZ3JlZW4pO2JhY2tncm91bmQ6cmdiYSgzMSwxNTQsODUsLjEpfQogIC5jb2lsLmxve2NvbG9yOnZhcigtLWFtYmVyKTtiYWNrZ3JvdW5kOnJnYmEoMTc2LDExNiw4LC4xKX0KICAuY29pbC5zdG17Y29sb3I6dmFyKC0tdmlvbGV0KTtiYWNrZ3JvdW5kOnJnYmEoMTA2LDc5LDIwOCwuMSl9CgogIC5hZHYtYmFkZ2V7ZGlzcGxheTppbmxpbmUtYmxvY2s7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjEwLjZweDtmb250LXdlaWdodDo3MDA7bGV0dGVyLXNwYWNpbmc6LjE0ZW07Y29sb3I6dmFyKC0tdmlvbGV0KTtiYWNrZ3JvdW5kOnJnYmEoMTA2LDc5LDIwOCwuMSk7Ym9yZGVyOjFweCBzb2xpZCByZ2JhKDEwNiw3OSwyMDgsLjMpO2JvcmRlci1yYWRpdXM6NXB4O3BhZGRpbmc6MnB4IDhweDttYXJnaW4tYm90dG9tOjEwcHh9CiAgLmZ4e2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxNC42cHg7Zm9udC13ZWlnaHQ6NjAwO2NvbG9yOnZhcigtLWluayk7YmFja2dyb3VuZDp2YXIoLS1wYW5lbC0yKTtib3JkZXI6MXB4IHNvbGlkIHZhcigtLWxpbmUtMik7Ym9yZGVyLXJhZGl1czo4cHg7cGFkZGluZzo4cHggMTBweDttYXJnaW46NnB4IDA7dGV4dC1hbGlnbjpjZW50ZXJ9CiAgLnB0YWJ7d2lkdGg6MTAwJTtib3JkZXItY29sbGFwc2U6Y29sbGFwc2U7bWFyZ2luOjEwcHggMDtmb250LXNpemU6MTRweH0KICAucHRhYiB0aHtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTAuNnB4O2xldHRlci1zcGFjaW5nOi4xZW07dGV4dC10cmFuc2Zvcm06dXBwZXJjYXNlO2NvbG9yOnZhcigtLWluay1mYWludCk7dGV4dC1hbGlnbjpsZWZ0O3BhZGRpbmc6NnB4IDhweDtib3JkZXItYm90dG9tOjFweCBzb2xpZCB2YXIoLS1saW5lLTIpfQogIC5wdGFiIHRke3BhZGRpbmc6NnB4IDhweDtib3JkZXItYm90dG9tOjFweCBzb2xpZCB2YXIoLS1saW5lKTtjb2xvcjp2YXIoLS1pbmstZGltKTt2ZXJ0aWNhbC1hbGlnbjp0b3B9CiAgLnB0YWIgdGQgYntjb2xvcjp2YXIoLS1pbmspfQogIC5uZWd7Y29sb3I6dmFyKC0tcmVkKTtmb250LXdlaWdodDo3MDA7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyl9CiAgLnBvc3tjb2xvcjp2YXIoLS1ibHVlKTtmb250LXdlaWdodDo3MDA7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyl9CgogIEBtZWRpYSBwcmludHsucHRhYntmb250LXNpemU6MTAuNnB4fSAucHRhYiB0ZCwucHRhYiB0aHtwYWRkaW5nOjNweCA1cHh9IC5meHtmb250LXNpemU6MTEuOHB4O3BhZGRpbmc6NXB4IDdweH0gLnB0YWIsLmZ4e2JyZWFrLWluc2lkZTphdm9pZH19CgogIC8qIC0tLS0gcXVpeiAtLS0tICovCiAgLnEtc2NvcmV7ZGlzcGxheTpmbGV4O2FsaWduLWl0ZW1zOmNlbnRlcjtnYXA6MTBweDtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTMuNHB4O2NvbG9yOnZhcigtLWluay1kaW0pO21hcmdpbjo0cHggMCAxNHB4fQogIC5xLXNjb3JlIGJ1dHRvbnttYXJnaW4tbGVmdDphdXRvO2ZvbnQtZmFtaWx5OnZhcigtLWRpc3ApO2ZvbnQtc2l6ZToxMy40cHg7Zm9udC13ZWlnaHQ6NjAwO2NvbG9yOnZhcigtLWluay1kaW0pO2JhY2tncm91bmQ6dmFyKC0tcGFuZWwpO2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZS0yKTtib3JkZXItcmFkaXVzOjdweDtwYWRkaW5nOjVweCAxMnB4O2N1cnNvcjpwb2ludGVyfQogIC5xLXNjb3JlIGJ1dHRvbjpob3Zlcntjb2xvcjp2YXIoLS1pbmspO2JvcmRlci1jb2xvcjp2YXIoLS1pbmstZGltKX0KICAucS1jYXJke2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZSk7Ym9yZGVyLXJhZGl1czoxMnB4O2JhY2tncm91bmQ6dmFyKC0tcGFuZWwpO2JveC1zaGFkb3c6dmFyKC0tc2hhZG93KTtwYWRkaW5nOjE0cHggMTZweDttYXJnaW4tYm90dG9tOjEwcHh9CiAgLnEtdG9we2Rpc3BsYXk6ZmxleDtnYXA6MTBweDthbGlnbi1pdGVtczpiYXNlbGluZTttYXJnaW4tYm90dG9tOjlweH0KICAucS1udW17Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjExLjJweDtmb250LXdlaWdodDo3MDA7Y29sb3I6dmFyKC0taW5rLWZhaW50KTtsZXR0ZXItc3BhY2luZzouMDhlbX0KICAucS10ZXh0e2ZvbnQtc2l6ZToxNS43cHg7Zm9udC13ZWlnaHQ6NjAwO2NvbG9yOnZhcigtLWluayl9CiAgLnEtb3B0c3tkaXNwbGF5OmdyaWQ7Z3JpZC10ZW1wbGF0ZS1jb2x1bW5zOjFmciAxZnI7Z2FwOjdweH0KICBAbWVkaWEobWF4LXdpZHRoOjY4MHB4KXsucS1vcHRze2dyaWQtdGVtcGxhdGUtY29sdW1uczoxZnJ9fQogIC5xLW9wdHMgYnV0dG9ue2Rpc3BsYXk6ZmxleDtnYXA6OHB4O2FsaWduLWl0ZW1zOmZsZXgtc3RhcnQ7dGV4dC1hbGlnbjpsZWZ0O2ZvbnQtZmFtaWx5OnZhcigtLWRpc3ApO2ZvbnQtc2l6ZToxNC42cHg7Y29sb3I6dmFyKC0taW5rLWRpbSk7YmFja2dyb3VuZDp2YXIoLS1wYW5lbC0yKTtib3JkZXI6MXB4IHNvbGlkIHZhcigtLWxpbmUtMik7Ym9yZGVyLXJhZGl1czo5cHg7cGFkZGluZzo4cHggMTFweDtjdXJzb3I6cG9pbnRlcjtsaW5lLWhlaWdodDoxLjM1fQogIC5xLW9wdHMgYnV0dG9uIGVte2ZvbnQtc3R5bGU6bm9ybWFsO2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMS4ycHg7Zm9udC13ZWlnaHQ6NzAwO2NvbG9yOnZhcigtLWluay1mYWludCk7Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lLTIpO2JvcmRlci1yYWRpdXM6NXB4O3BhZGRpbmc6MXB4IDVweDtmbGV4OjAgMCBhdXRvfQogIC5xLW9wdHMgYnV0dG9uOmhvdmVye2JvcmRlci1jb2xvcjp2YXIoLS1pbmstZGltKTtjb2xvcjp2YXIoLS1pbmspfQogIC5xLW9wdHMgYnV0dG9uLmxvY2t7Y3Vyc29yOmRlZmF1bHQ7cG9pbnRlci1ldmVudHM6bm9uZX0KICAucS1vcHRzIGJ1dHRvbi5va3tib3JkZXItY29sb3I6dmFyKC0tZ3JlZW4pO2JhY2tncm91bmQ6cmdiYSgzMSwxNTQsODUsLjA4KTtjb2xvcjp2YXIoLS1pbmspfQogIC5xLW9wdHMgYnV0dG9uLm9rIGVte2JvcmRlci1jb2xvcjp2YXIoLS1ncmVlbik7Y29sb3I6dmFyKC0tZ3JlZW4pfQogIC5xLW9wdHMgYnV0dG9uLmJhZHtib3JkZXItY29sb3I6dmFyKC0tcmVkKTtiYWNrZ3JvdW5kOnJnYmEoMjEwLDU5LDUzLC4wNyl9CiAgLnEtb3B0cyBidXR0b24uYmFkIGVte2JvcmRlci1jb2xvcjp2YXIoLS1yZWQpO2NvbG9yOnZhcigtLXJlZCl9CiAgLnEtZXhwe21hcmdpbi10b3A6OXB4O2JvcmRlci10b3A6MXB4IGRhc2hlZCB2YXIoLS1saW5lKTtwYWRkaW5nLXRvcDo4cHg7Zm9udC1zaXplOjE0cHg7Y29sb3I6dmFyKC0taW5rLWRpbSl9CiAgQG1lZGlhIHByaW50ewogICAgLnEtc2NvcmV7ZGlzcGxheTpub25lfQogICAgLnEtY2FyZHticmVhay1pbnNpZGU6YXZvaWQ7Ym9yZGVyLWNvbG9yOiM4YTk0YTQ7Ym94LXNoYWRvdzpub25lO3BhZGRpbmc6OHB4IDExcHg7bWFyZ2luLWJvdHRvbTo2cHh9CiAgICAucS10ZXh0e2ZvbnQtc2l6ZToxNHB4fSAucS1vcHRze2dhcDo0cHh9CiAgICAucS1vcHRzIGJ1dHRvbntmb250LXNpemU6MTIuM3B4O3BhZGRpbmc6NHB4IDdweDtib3JkZXItY29sb3I6IzhhOTRhNDtiYWNrZ3JvdW5kOiNmZmY7Y29sb3I6IzI0MmUzY30KICAgIC5xLW9wdHMgYnV0dG9uIGVte2JvcmRlci1jb2xvcjojOGE5NGE0O2NvbG9yOiMzZTRhNWF9CiAgICAucS1leHB7ZGlzcGxheTpub25lfQogIH0KCgogIC5xLW9wZW5oZWFke2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMi4zcHg7bGV0dGVyLXNwYWNpbmc6LjE0ZW07dGV4dC10cmFuc2Zvcm06dXBwZXJjYXNlO2NvbG9yOnZhcigtLWluay1mYWludCk7Zm9udC13ZWlnaHQ6NzAwO21hcmdpbjoyNHB4IDAgMTBweH0KICAucS1zaG93e2ZvbnQtZmFtaWx5OnZhcigtLWRpc3ApO2ZvbnQtc2l6ZToxMy40cHg7Zm9udC13ZWlnaHQ6NjAwO2NvbG9yOnZhcigtLWluay1kaW0pO2JhY2tncm91bmQ6dmFyKC0tcGFuZWwtMik7Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lLTIpO2JvcmRlci1yYWRpdXM6N3B4O3BhZGRpbmc6NXB4IDEycHg7Y3Vyc29yOnBvaW50ZXI7bWFyZ2luLXRvcDo0cHh9CiAgLnEtc2hvdzpob3Zlcntjb2xvcjp2YXIoLS1pbmspO2JvcmRlci1jb2xvcjp2YXIoLS1pbmstZGltKX0KICAucS1saW5lc3tkaXNwbGF5Om5vbmV9CiAgQG1lZGlhIHByaW50ewogICAgLnEtc2hvd3tkaXNwbGF5Om5vbmV9CiAgICAucS1vcGVuaGVhZHtjb2xvcjojMjQyZTNjO21hcmdpbjoxMnB4IDAgNnB4fQogICAgLnEtbGluZXN7ZGlzcGxheTpibG9jazttYXJnaW4tdG9wOjZweH0KICAgIC5xLWxpbmVzIGl7ZGlzcGxheTpibG9jaztoZWlnaHQ6MTVweDtib3JkZXItYm90dG9tOjFweCBzb2xpZCAjOGE5NGE0fQogIH0KCiAgLyogLS0tLSBwcmludCB0b29sYmFyIChzY3JlZW4pIC0tLS0gKi8KICAucHJpbnQtdG9vbGJhcntkaXNwbGF5OmZsZXg7YWxpZ24taXRlbXM6Y2VudGVyO2dhcDoxMnB4O21hcmdpbjowIDAgMTRweH0KICAucHJpbnQtdG9vbGJhciBidXR0b257Zm9udC1mYW1pbHk6dmFyKC0tZGlzcCk7Zm9udC1zaXplOjE0LjZweDtmb250LXdlaWdodDo2MDA7Y29sb3I6I2ZmZjtiYWNrZ3JvdW5kOnZhcigtLWluayk7Ym9yZGVyOm5vbmU7Ym9yZGVyLXJhZGl1czo4cHg7cGFkZGluZzo5cHggMTZweDtjdXJzb3I6cG9pbnRlcn0KICAucHJpbnQtdG9vbGJhciBidXR0b246aG92ZXJ7YmFja2dyb3VuZDojMDAwfQogIC5wcmludC10b29sYmFyIC50aXB7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjEyLjNweDtjb2xvcjp2YXIoLS1pbmstZmFpbnQpfQoKICAvKiAtLS0tIGNvbXBhY3QgcHJpbnQgaGFuZG91dCAtLS0tICovCiAgQG1lZGlhIHByaW50ewogICAgLyogLS0tIHRydWUgbGFuZHNjYXBlIGZvciB0aGUgc3lzdGVtIGRpYWdyYW1zIC0tLS0tLS0tLS0tLS0tLS0tLS0tLS0tLS0tLS0tCiAgICAgICBOYW1lZCBAcGFnZSBydWxlcyBvbmx5IHdvcmsgaW4gQ2hyb21lL0VkZ2UsIHNvIGluc3RlYWQgZWFjaCBkaWFncmFtIGlzCiAgICAgICByb3RhdGVkIDkwZGVnIG9udG8gaXRzIG93biBwb3J0cmFpdCBzaGVldC4gUmVzdWx0IGlzIGEgZ2VudWluZSBsYW5kc2NhcGUKICAgICAgIGRyYXdpbmcsIGluIGV2ZXJ5IGJyb3dzZXIgYW5kIGluIHdraHRtbHRvcGRmLgogICAgICAgQTQgbWludXMgNW1tIG1hcmdpbnMgPSAyMDBtbSB3aWRlIHggMjg3bW0gdGFsbCBvZiB1c2FibGUgc3BhY2UuCiAgICAgICBSb3RhdGVkLCB0aGUgZHJhd2luZyBnZXRzIDI4N21tIGFjcm9zcyBhbmQgMjAwbW0gZG93bi4gICAgICAgICAgICAqLwogICAgLnJvdHBhZ2V7bWFyZ2luOjB9CiAgICBAbWVkaWEgcHJpbnR7CiAgICAgIC8qIEVhY2ggc3lzdGVtIGRpYWdyYW0gZ2V0cyBpdHMgb3duIHNoZWV0LCByb3RhdGVkIDkwZGVnIOKAlCBhIHRydWUgbGFuZHNjYXBlCiAgICAgICAgIGRyYXdpbmcgb24gYSBwb3J0cmFpdCBzaGVldCwgc28gaXQgd29ya3MgaW4gZXZlcnkgYnJvd3NlciBhbmQgaW4gd2todG1sdG9wZGYuCiAgICAgICAgIFVzYWJsZSBwYWdlIGFyZWEgd2l0aCB0aGUgNW1tLzExbW0gbWFyZ2lucyBpcyAyMDAgeCAyODFtbS4gVGhlIHNoZWV0IGlzIGtlcHQKICAgICAgICAgd2VsbCBpbnNpZGUgdGhhdCAoMTk2IHggMjcwbW0pIHNvIG5vIHN0cmF5IG1hcmdpbiwgbGluZS1oZWlnaHQsIG9yIHJvdW5kaW5nCiAgICAgICAgIGNhbiBwdXNoIGl0IG92ZXIgYW5kIHRyaWdnZXIgYSBjbGlwcGVkIHBhZ2UgKyBhIGJsYW5rIG9uZS4gKi8KICAgICAgLnJvdHBhZ2V7CiAgICAgICAgcG9zaXRpb246cmVsYXRpdmU7CiAgICAgICAgd2lkdGg6MTk2bW07IGhlaWdodDoyNzBtbTsKICAgICAgICBvdmVyZmxvdzpoaWRkZW47CiAgICAgICAgYnJlYWstYmVmb3JlOnBhZ2U7IGJyZWFrLWluc2lkZTphdm9pZDsKICAgICAgICBtYXJnaW46MDsgcGFkZGluZzowOyBsaW5lLWhlaWdodDowOwogICAgICAgIGJvcmRlcjowOyBib3gtc2hhZG93Om5vbmU7CiAgICAgIH0KICAgICAgLnJvdHBhZ2UgPiAuZGlhZ3JhbXsKICAgICAgICBwb3NpdGlvbjphYnNvbHV0ZTsgdG9wOjA7IGxlZnQ6MDsKICAgICAgICB3aWR0aDoyNzBtbTsgaGVpZ2h0OjE5Nm1tOwogICAgICAgIG1hcmdpbjowICFpbXBvcnRhbnQ7IHBhZGRpbmc6NW1tOwogICAgICAgIGJvcmRlcjowOyBib3gtc2hhZG93Om5vbmU7IGJvcmRlci1yYWRpdXM6MDsgYmFja2dyb3VuZDojZmZmOwogICAgICAgIGxpbmUtaGVpZ2h0OjEuMzU7CiAgICAgICAgdHJhbnNmb3JtLW9yaWdpbjowIDA7CiAgICAgICAgdHJhbnNmb3JtOnJvdGF0ZSg5MGRlZykgdHJhbnNsYXRlKDAsLTE5Nm1tKTsKICAgICAgICBicmVhay1pbnNpZGU6YXZvaWQ7IG92ZXJmbG93OmhpZGRlbjsKICAgICAgfQogICAgICAucm90cGFnZSAuZC1oZWFke21hcmdpbjowIDAgMS41bW19CiAgICAgIC5yb3RwYWdlIC5kLWhlYWQgaDJ7Zm9udC1zaXplOjE0cHh9CiAgICAgIC5yb3RwYWdlIC5kLXN1Yntmb250LXNpemU6MTAuNnB4O21hcmdpbjowIDAgMi41bW19CiAgICAgIC8qIGhlaWdodCBmaXhlZDsgd2lkdGggZm9sbG93cyB0aGUgdmlld0JveCByYXRpbyDihpIgZmlsbHMgdGhlIHNoZWV0LCBubyBkaXN0b3J0aW9uLgogICAgICAgICAxNDhtbSBpcyB0aGUgbGFyZ2VzdCBoZWlnaHQgYXQgd2hpY2ggdGhlIHdpZGVzdCBkcmF3aW5nIChyYXRpbyAxLjczKSBzdGlsbAogICAgICAgICBmaXRzIHRoZSAyNjBtbSBvZiByb3RhdGVkIHdpZHRoIGF2YWlsYWJsZS4gKi8KICAgICAgLnJvdHBhZ2Ugc3Zne2hlaWdodDoxNDhtbTt3aWR0aDphdXRvO21heC13aWR0aDoyNThtbTtkaXNwbGF5OmJsb2NrO21hcmdpbjowIGF1dG99CiAgICAgIHNlY3Rpb24ubGFuZHttYXJnaW46MDtwYWRkaW5nOjB9CiAgICB9CgogICAgQHBhZ2V7CiAgICAgIHNpemU6QTQgcG9ydHJhaXQ7CiAgICAgIC8qIG1pbmltdW0gcHJhY3RpY2FsIG1hcmdpbnM7IGJvdHRvbSBpcyBhIGxpdHRsZSBkZWVwZXIgdG8gaG9sZCB0aGUgcGFnZSBudW1iZXIgKi8KICAgICAgbWFyZ2luOjVtbSA1bW0gMTFtbSA1bW07CiAgICAgIC8qIGhvbm9yZWQgYnkgUERGIGVuZ2luZXMgKHdraHRtbHRvcGRmLCBXZWFzeVByaW50LCBQcmluY2UpLiBCcm93c2VycyBpZ25vcmUKICAgICAgICAgbWFyZ2luIGJveGVzIOKAlCBpbiBhIGJyb3dzZXIsIHRpY2sgIkhlYWRlcnMgYW5kIGZvb3RlcnMiIGluIHRoZSBwcmludCBkaWFsb2cuICovCiAgICAgIEBib3R0b20tcmlnaHR7CiAgICAgICAgY29udGVudDpjb3VudGVyKHBhZ2UpICIgLyAiIGNvdW50ZXIocGFnZXMpOwogICAgICAgIGZvbnQtZmFtaWx5OidJQk0gUGxleCBNb25vJyxtb25vc3BhY2U7IGZvbnQtc2l6ZTo4cHQ7IGNvbG9yOiM0YTU1NjY7CiAgICAgIH0KICAgIH0KICAgIEBwYWdlOmZpcnN0eyBAYm90dG9tLXJpZ2h0eyBjb250ZW50OmNvdW50ZXIocGFnZSkgIiAvICIgY291bnRlcihwYWdlcyk7IH0gfQogICAgKnstd2Via2l0LXByaW50LWNvbG9yLWFkanVzdDpleGFjdDtwcmludC1jb2xvci1hZGp1c3Q6ZXhhY3R9CiAgICA6cm9vdHsKICAgICAgLS1pbms6IzBjMTExODstLWluay1kaW06IzI0MmUzYzstLWluay1mYWludDojM2U0YTVhOwogICAgICAtLWxpbmU6IzhhOTRhNDstLWxpbmUtMjojNWI2Njc0Oy0tcGFuZWwtMjojZWVmMWY2OwogICAgICAtLWN5YW46IzA5NWY3MDstLWFtYmVyOiM3ZDUyMDU7LS12aW9sZXQ6IzRhMmZiMDstLWdyZWVuOiMxMzZmM2Q7LS1yZWQ6I2E4MjQxZjstLWJsdWU6IzFkNGY5ZTsKICAgIH0KICAgIGJvZHl7YmFja2dyb3VuZDojZmZmO3BhZGRpbmc6MDtmb250LXNpemU6MTYuMnB4O2xpbmUtaGVpZ2h0OjEuNDI7Y29sb3I6IzAwMH0KICAgIC53cmFwe21heC13aWR0aDpub25lfQogICAgLnByaW50LXRvb2xiYXJ7ZGlzcGxheTpub25lIWltcG9ydGFudH0KICAgIGhlYWRlcntwYWRkaW5nOjEwcHggMTNweDtib3JkZXItcmFkaXVzOjdweDtib3gtc2hhZG93Om5vbmU7YmFja2dyb3VuZDojZjJmNWY5O2JvcmRlci1jb2xvcjojOGE5NGE0fQogICAgaDF7Zm9udC1zaXplOjIzLjVweDtsaW5lLWhlaWdodDoxLjE1O2NvbG9yOiMwMDB9IGgxIC5zdWJ7Zm9udC1zaXplOjE1LjdweDttYXJnaW4tdG9wOjJweH0KICAgIC5leWVicm93e2ZvbnQtc2l6ZToxMC42cHg7bGV0dGVyLXNwYWNpbmc6LjJlbTttYXJnaW46MCAwIDVweH0KICAgIC5pbnRyb3tmb250LXNpemU6MTQuNnB4O21hcmdpbjo4cHggMCAwO2xpbmUtaGVpZ2h0OjEuNDV9CiAgICBzZWN0aW9ue21hcmdpbi10b3A6MTJweH0KICAgIC5zLWhlYWR7bWFyZ2luLWJvdHRvbTo3cHg7Z2FwOjlweH0gLnMtaGVhZCBoMntmb250LXNpemU6MTguNXB4O2NvbG9yOiMwMDB9IC5zLWhlYWQgLm57Zm9udC1zaXplOjExLjJweH0KICAgIHAubGVhZHtmb250LXNpemU6MTQuNnB4O2xpbmUtaGVpZ2h0OjEuNDV9CiAgICAuZmxvd3twYWRkaW5nOjhweCAxMHB4O2JveC1zaGFkb3c6bm9uZTtib3JkZXItY29sb3I6IzhhOTRhNH0KICAgIC50cmFja3twYWRkaW5nOjdweCAwO2dhcDo0cHh9CiAgICAudHJhY2stdGFne2ZvbnQtc2l6ZToxMC4xcHg7d2lkdGg6MTAwcHg7bGluZS1oZWlnaHQ6MS40fQogICAgLm5vZGV7Zm9udC1zaXplOjEyLjNweDtwYWRkaW5nOjVweCA4cHg7Ym9yZGVyLXJhZGl1czo2cHg7Ym9yZGVyLWNvbG9yOiM1YjY2NzQ7Y29sb3I6IzAwMH0KICAgIC5hcnJ7bWluLXdpZHRoOjQ0cHg7cGFkZGluZzowIDJweH0gLmFyciAubGJse2ZvbnQtc2l6ZTo5cHg7bWFyZ2luLWJvdHRvbToxcHg7Y29sb3I6IzNlNGE1YX0gLmFyciAubGluZTJ7Zm9udC1zaXplOjE5cHh9CiAgICAuc3RhY2t7Z2FwOjJweH0gLnN0YWNrIC5vcHR7Zm9udC1zaXplOjExLjJweDtwYWRkaW5nOjNweCA3cHg7Ym9yZGVyLXJhZGl1czo2cHg7Ym9yZGVyLWNvbG9yOiM1YjY2NzQ7Y29sb3I6IzAwMH0gLnN0YWNrIC5vcHQgc21hbGx7Zm9udC1zaXplOjcuNXB4O2NvbG9yOiMzZTRhNWF9IC5zdGFjayAuY29uantmb250LXNpemU6Ny41cHh9CiAgICAuZmxvdy1ub3Rle2ZvbnQtc2l6ZToxMi45cHg7bWFyZ2luLXRvcDo4cHg7bGluZS1oZWlnaHQ6MS41O2NvbG9yOiMyNDJlM2N9CiAgICAuZmxvdy1ub3RlIGJ7Y29sb3I6IzAwMH0KICAgIC5jYWxsb3V0e3BhZGRpbmc6OHB4IDEycHg7Zm9udC1zaXplOjE0cHg7bWFyZ2luLXRvcDo4cHg7Ym9yZGVyLXJhZGl1czo4cHg7bGluZS1oZWlnaHQ6MS40NTtib3JkZXItY29sb3I6IzhhOTRhNDtjb2xvcjojMWEyMzMwfQogICAgLmNhbGxvdXQgLnR0bHtmb250LXNpemU6MTAuOHB4O21hcmdpbi1ib3R0b206M3B4fQogICAgLmNhcmRze2dhcDo4cHh9CiAgICAuY2FyZHtwYWRkaW5nOjlweCAxMXB4O2JveC1zaGFkb3c6bm9uZTtib3JkZXItcmFkaXVzOjhweDticmVhay1pbnNpZGU6YXZvaWQ7cGFnZS1icmVhay1pbnNpZGU6YXZvaWQ7Ym9yZGVyLWNvbG9yOiM4YTk0YTR9CiAgICAuY2FyZHMgPiAuY2FyZDpsYXN0LWNoaWxkOm50aC1jaGlsZChvZGQpe2dyaWQtY29sdW1uOjEgLyAtMTtjb2x1bW4tY291bnQ6Mjtjb2x1bW4tZ2FwOjIwcHg7Y29sdW1uLWZpbGw6YmFsYW5jZX0KICAgIC5jYXJkcyA+IC5jYXJkOmxhc3QtY2hpbGQ6bnRoLWNoaWxkKG9kZCkgLnJvbGUsLmNhcmRzID4gLmNhcmQ6bGFzdC1jaGlsZDpudGgtY2hpbGQob2RkKSBoMywuY2FyZHMgPiAuY2FyZDpsYXN0LWNoaWxkOm50aC1jaGlsZChvZGQpIC5vbmV7Y29sdW1uLXNwYW46YWxsfQogICAgLmNhcmRzID4gLmNhcmQ6bGFzdC1jaGlsZDpudGgtY2hpbGQob2RkKSBwe2JyZWFrLWluc2lkZTphdXRvO29ycGhhbnM6Mjt3aWRvd3M6Mn0KICAgIC5jYXJkLndpZGV7Z3JpZC1jb2x1bW46MSAvIC0xO2NvbHVtbi1jb3VudDoyO2NvbHVtbi1nYXA6MjBweDtjb2x1bW4tZmlsbDpiYWxhbmNlfQogICAgLmNhcmQud2lkZSAucm9sZSwuY2FyZC53aWRlIGgzLC5jYXJkLndpZGUgLm9uZXtjb2x1bW4tc3BhbjphbGx9CiAgICAuY2FyZC53aWRlIHB7YnJlYWstaW5zaWRlOmF1dG87b3JwaGFuczoyO3dpZG93czoyfQogICAgLmNhcmQud2lkZSAud2h5e21hcmdpbi10b3A6NnB4fQogICAgLmNhcmQgLnJvbGV7Zm9udC1zaXplOjkuM3B4O21hcmdpbi1ib3R0b206NXB4fSAuY2FyZCAucm9sZSAuZG90e3dpZHRoOjdweDtoZWlnaHQ6N3B4fQogICAgLmNhcmQgaDN7Zm9udC1zaXplOjE1LjdweDttYXJnaW46MCAwIDNweDtjb2xvcjojMDAwfSAuY2FyZCAub25le2ZvbnQtc2l6ZToxNHB4O21hcmdpbjowIDAgNXB4O2NvbG9yOiMwMDB9CiAgICAuY2FyZCBwe2ZvbnQtc2l6ZToxMy43cHg7bWFyZ2luOjAgMCA1cHg7bGluZS1oZWlnaHQ6MS40NTtjb2xvcjojMjQyZTNjfQogICAgLmNhcmQgcCBie2NvbG9yOiMwMDB9CiAgICAuY2FyZCAud2h5e2ZvbnQtc2l6ZToxMi45cHg7cGFkZGluZy10b3A6NXB4O21hcmdpbi10b3A6NXB4fSAuY2FyZCAud2h5IGVte2ZvbnQtc2l6ZTo4LjFweH0KICAgIC50ZXJtc3tnYXA6N3B4O21hcmdpbjo5cHggMCAzcHh9CiAgICAudGVybS1jYXJke3BhZGRpbmc6OXB4IDExcHg7Ym9yZGVyLXJhZGl1czo4cHg7YnJlYWstaW5zaWRlOmF2b2lkO2JvcmRlci1jb2xvcjojOGE5NGE0fQogICAgLnRlcm0tY2FyZCBoNHtmb250LXNpemU6MTMuNHB4O2NvbG9yOiMwMDB9IC50ZXJtLWNhcmQgcHtmb250LXNpemU6MTEuNXB4O2xpbmUtaGVpZ2h0OjEuNDU7Y29sb3I6IzI0MmUzY30gLnRlcm0tY2FyZCAuY29pbHtmb250LXNpemU6OC4zcHg7bWFyZ2luLWJvdHRvbTo1cHg7cGFkZGluZzoycHggNnB4fQogICAgLmRvd25zdHJlYW17cGFkZGluZzo5cHggMTJweDtib3JkZXItcmFkaXVzOjhweDtib3JkZXItY29sb3I6IzhhOTRhNH0KICAgIC5kb3duc3RyZWFtIGgze2ZvbnQtc2l6ZToxNS4xcHg7bWFyZ2luOjAgMCA1cHg7Y29sb3I6IzAwMH0gLmRvd25zdHJlYW0gcHtmb250LXNpemU6MTIuN3B4O21hcmdpbjowIDAgNnB4O2xpbmUtaGVpZ2h0OjEuNDU7Y29sb3I6IzI0MmUzY30KICAgIC5kb3duc3RyZWFtIGJ7Y29sb3I6IzAwMH0KICAgIGZvb3Rlcntmb250LXNpemU6MTAuNnB4O21hcmdpbi10b3A6MTJweDtwYWRkaW5nLXRvcDo3cHg7bGluZS1oZWlnaHQ6MS41NTtjb2xvcjojM2U0YTVhO2JvcmRlci1jb2xvcjojOGE5NGE0fQogICAgZm9vdGVyIGJ7Y29sb3I6IzFhMjMzMH0KICAgIC5mbG93LC5jYWxsb3V0LC50ZXJtLWNhcmR7YnJlYWstaW5zaWRlOmF2b2lkfQogICAgLnBncm91cHticmVhay1pbnNpZGU6YXZvaWQ7cGFnZS1icmVhay1pbnNpZGU6YXZvaWR9CiAgICAuZG93bnN0cmVhbSwuZGlhZ3JhbXticmVhay1pbnNpZGU6YXZvaWQ7cGFnZS1icmVhay1pbnNpZGU6YXZvaWR9CiAgICBzZWN0aW9ue21hcmdpbi10b3A6MTBweH0KICB9CiAgQG1lZGlhIHByaW50eyAuZGlhZ3JhbXticmVhay1pbnNpZGU6YXZvaWQ7cGFkZGluZzo4cHggMTBweDtib3gtc2hhZG93Om5vbmU7Ym9yZGVyLWNvbG9yOiM4YTk0YTQ7bWFyZ2luLXRvcDoxMHB4fSAubGVnZW5ke2ZvbnQtc2l6ZToxMC42cHg7Y29sb3I6IzI0MmUzYzttYXJnaW4tdG9wOjhweH0gLmQtaGVhZCBoMntmb250LXNpemU6MTUuMXB4fSAuZC1zdWJ7Zm9udC1zaXplOjExLjJweH0gfQoKICB0YWJsZS5wdGFie3dpZHRoOjEwMCU7Ym9yZGVyLWNvbGxhcHNlOmNvbGxhcHNlO21hcmdpbjoxMnB4IDAgNHB4O2ZvbnQtc2l6ZToxNi4ycHh9CiAgdGFibGUucHRhYiB0aHtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTAuNnB4O2xldHRlci1zcGFjaW5nOi4xNGVtO3RleHQtdHJhbnNmb3JtOnVwcGVyY2FzZTtjb2xvcjp2YXIoLS1pbmstZmFpbnQpOwogICAgdGV4dC1hbGlnbjpsZWZ0O2ZvbnQtd2VpZ2h0OjcwMDtib3JkZXItYm90dG9tOjFweCBzb2xpZCB2YXIoLS1saW5lLTIpO3BhZGRpbmc6MCAxMHB4IDdweCAwfQogIHRhYmxlLnB0YWIgdGR7Ym9yZGVyLWJvdHRvbToxcHggc29saWQgdmFyKC0tbGluZSk7cGFkZGluZzo4cHggMTBweCA4cHggMDt2ZXJ0aWNhbC1hbGlnbjp0b3A7Y29sb3I6dmFyKC0taW5rLWRpbSl9CiAgdGFibGUucHRhYiB0ZDpmaXJzdC1jaGlsZHtjb2xvcjp2YXIoLS1pbmspO2ZvbnQtd2VpZ2h0OjYwMH0KICB0YWJsZS5wdGFiIHRyLmZsYWcgdGR7YmFja2dyb3VuZDpyZ2JhKDE3NiwxMTYsOCwuMDYpfQogIEBtZWRpYSBwcmludHt0YWJsZS5wdGFie2ZvbnQtc2l6ZToxMi45cHg7YnJlYWstaW5zaWRlOmF2b2lkfSB0YWJsZS5wdGFiIHRkLHRhYmxlLnB0YWIgdGh7cGFkZGluZzo0cHggOHB4IDRweCAwfX0KCiAgLmNudHtmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTEuMnB4O2NvbG9yOnZhcigtLWluay1mYWludCk7d2hpdGUtc3BhY2U6bm93cmFwO21hcmdpbi1sZWZ0OjhweH0KICB0YWJsZS50YWJ0YWJ7d2lkdGg6MTAwJTtib3JkZXItY29sbGFwc2U6Y29sbGFwc2U7bWFyZ2luOjEwcHggMCA2cHg7Zm9udC1zaXplOjE0cHh9CiAgdGFibGUudGFidGFiIHRoe2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMC4xcHg7bGV0dGVyLXNwYWNpbmc6LjEyZW07dGV4dC10cmFuc2Zvcm06dXBwZXJjYXNlO2NvbG9yOnZhcigtLWluay1mYWludCk7CiAgICB0ZXh0LWFsaWduOmxlZnQ7Zm9udC13ZWlnaHQ6NzAwO2JvcmRlci1ib3R0b206MS41cHggc29saWQgdmFyKC0tbGluZS0yKTtwYWRkaW5nOjAgOHB4IDZweCAwO3ZlcnRpY2FsLWFsaWduOmJvdHRvbX0KICB0YWJsZS50YWJ0YWIgdGggLnRoMntkaXNwbGF5OmJsb2NrO2ZvbnQtc2l6ZTo5cHg7bGV0dGVyLXNwYWNpbmc6LjA0ZW07dGV4dC10cmFuc2Zvcm06bm9uZTtjb2xvcjp2YXIoLS1pbmstZmFpbnQpO29wYWNpdHk6Ljc1O2ZvbnQtd2VpZ2h0OjQwMH0KICB0YWJsZS50YWJ0YWIgdGR7Ym9yZGVyLWJvdHRvbToxcHggc29saWQgdmFyKC0tbGluZSk7cGFkZGluZzo5cHggOHB4IDlweCAwO3ZlcnRpY2FsLWFsaWduOnRvcDtjb2xvcjp2YXIoLS1pbmstZGltKX0KICB0YWJsZS50YWJ0YWIgdGQudGFne2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMi4zcHg7Zm9udC13ZWlnaHQ6NzAwO3doaXRlLXNwYWNlOm5vd3JhcDtjb2xvcjp2YXIoLS1hY2NlbnQpfQogIHRhYmxlLnRhYnRhYiB0ZC5jb21we2NvbG9yOnZhcigtLWluayl9CiAgdGFibGUudGFidGFiIHRkLmNvbXAgYntkaXNwbGF5OmJsb2NrO21hcmdpbi10b3A6M3B4fQogIHRhYmxlLnRhYnRhYiB0ZC5jb21wIC5oaW50e2Rpc3BsYXk6YmxvY2s7Zm9udC1zaXplOjExLjhweDtjb2xvcjp2YXIoLS1pbmstZmFpbnQpO2ZvbnQtd2VpZ2h0OjQwMDttYXJnaW4tdG9wOjJweDtsaW5lLWhlaWdodDoxLjM1fQogIHRhYmxlLnRhYnRhYiB0ZC5jYXB7Y29sb3I6dmFyKC0taW5rLWRpbSk7Zm9udC1zaXplOjEyLjlweDtsaW5lLWhlaWdodDoxLjR9CiAgdGFibGUudGFidGFiIHRkLmNhcCAuY2FwbHtkaXNwbGF5OmJsb2NrO2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZTo4cHg7bGV0dGVyLXNwYWNpbmc6LjE0ZW07dGV4dC10cmFuc2Zvcm06dXBwZXJjYXNlO2NvbG9yOnZhcigtLWluay1mYWludCk7Zm9udC13ZWlnaHQ6NzAwO21hcmdpbi1ib3R0b206M3B4fQogIHRhYmxlLnRhYnRhYiB0ZC5jYXAgaXtkaXNwbGF5OmJsb2NrO2JvcmRlci1ib3R0b206MXB4IHNvbGlkIHZhcigtLWxpbmUtMik7bWFyZ2luLXRvcDoxNnB4O2hlaWdodDoxNnB4OwogICAgYmFja2dyb3VuZDpyZXBlYXRpbmctbGluZWFyLWdyYWRpZW50KHRyYW5zcGFyZW50LHRyYW5zcGFyZW50IDE1cHgsdmFyKC0tbGluZSkgMTVweCx2YXIoLS1saW5lKSAxNnB4KX0KICB0YWJsZS50YWJ0YWIgdGQuZmlsbCx0YWJsZS50YWJ0YWIgdGQuc2lnbntib3JkZXItYm90dG9tOjFweCBzb2xpZCB2YXIoLS1saW5lLTIpO2JhY2tncm91bmQ6cmVwZWF0aW5nLWxpbmVhci1ncmFkaWVudCh0cmFuc3BhcmVudCx0cmFuc3BhcmVudCAyNnB4LHZhcigtLWxpbmUpIDI2cHgsdmFyKC0tbGluZSkgMjdweCl9CiAgLmFjYywuZ3Jwe2Rpc3BsYXk6aW5saW5lLWJsb2NrO2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZTo5cHg7Zm9udC13ZWlnaHQ6NzAwO2xldHRlci1zcGFjaW5nOi4xZW07CiAgICBib3JkZXItcmFkaXVzOjRweDtwYWRkaW5nOjJweCA2cHg7bWFyZ2luOjAgNXB4IDAgMDt2ZXJ0aWNhbC1hbGlnbjptaWRkbGU7d2hpdGUtc3BhY2U6bm93cmFwfQogIC5hY2MuYXtiYWNrZ3JvdW5kOnJnYmEoMzEsMTU0LDg1LC4xNCk7Y29sb3I6IzE2NmMzZDtib3JkZXI6MXB4IHNvbGlkIHJnYmEoMzEsMTU0LDg1LC41KX0KICAuYWNjLnB7YmFja2dyb3VuZDpyZ2JhKDE3NiwxMTYsOCwuMTQpO2NvbG9yOiM3YTRmMDU7Ym9yZGVyOjFweCBzb2xpZCByZ2JhKDE3NiwxMTYsOCwuNSl9CiAgLmFjYy5ye2JhY2tncm91bmQ6cmdiYSgyMTAsNTksNTMsLjEyKTtjb2xvcjojOWMyMzFlO2JvcmRlcjoxcHggc29saWQgcmdiYSgyMTAsNTksNTMsLjQ1KX0KICAuYWNjLnZ7YmFja2dyb3VuZDpyZ2JhKDEwNiw3OSwyMDgsLjEzKTtjb2xvcjojNGEzNGEwO2JvcmRlcjoxcHggc29saWQgcmdiYSgxMDYsNzksMjA4LC41KX0KICAuZ3Jwe2JhY2tncm91bmQ6dHJhbnNwYXJlbnQ7Y29sb3I6dmFyKC0taW5rLWZhaW50KTtib3JkZXI6MXB4IHNvbGlkIHZhcigtLWxpbmUtMik7bGV0dGVyLXNwYWNpbmc6LjA2ZW19CiAgLmctcHJvdGVjdHtjb2xvcjojOWMyMzFlO2JvcmRlci1jb2xvcjpyZ2JhKDIxMCw1OSw1MywuNDUpfQogIC5nLXByb3Zle2NvbG9yOiMwYjZmODE7Ym9yZGVyLWNvbG9yOnJnYmEoMTQsMTQzLDE2NiwuNSl9CiAgLmctaXNvbGF0ZXtjb2xvcjojN2E0ZjA1O2JvcmRlci1jb2xvcjpyZ2JhKDE3NiwxMTYsOCwuNSl9CiAgLmctY29udHJvbHtjb2xvcjojNGEzNGEwO2JvcmRlci1jb2xvcjpyZ2JhKDEwNiw3OSwyMDgsLjUpfQogIC5nLW1vdmV7Y29sb3I6IzFmNGE4Zjtib3JkZXItY29sb3I6cmdiYSg0NywxMDksMjA0LC41KX0KICAuZy1jYXJyeXtjb2xvcjojNGQ1YjcyO2JvcmRlci1jb2xvcjp2YXIoLS1saW5lLTIpfQogIC5maWx0ZXJze2Rpc3BsYXk6ZmxleDtmbGV4LXdyYXA6d3JhcDthbGlnbi1pdGVtczpjZW50ZXI7Z2FwOjZweDttYXJnaW46MTRweCAwIDRweDtwYWRkaW5nOjEycHggMTRweDsKICAgIGJhY2tncm91bmQ6dmFyKC0tcGFuZWwpO2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZSk7Ym9yZGVyLXJhZGl1czoxMnB4O2JveC1zaGFkb3c6dmFyKC0tc2hhZG93KX0KICAuZmxhYntmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6OS41cHg7bGV0dGVyLXNwYWNpbmc6LjE0ZW07dGV4dC10cmFuc2Zvcm06dXBwZXJjYXNlO2NvbG9yOnZhcigtLWluay1mYWludCk7Zm9udC13ZWlnaHQ6NzAwO21hcmdpbi1yaWdodDo0cHh9CiAgLmZidG57Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjExLjJweDtmb250LXdlaWdodDo3MDA7Y29sb3I6dmFyKC0taW5rLWRpbSk7YmFja2dyb3VuZDp2YXIoLS1wYW5lbC0yKTsKICAgIGJvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZS0yKTtib3JkZXItcmFkaXVzOjk5OXB4O3BhZGRpbmc6NXB4IDEycHg7Y3Vyc29yOnBvaW50ZXJ9CiAgLmZidG4ub257YmFja2dyb3VuZDp2YXIoLS1pbmspO2JvcmRlci1jb2xvcjp2YXIoLS1pbmspO2NvbG9yOiNmZmZ9CiAgLmZub3Rle2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZToxMS4ycHg7Y29sb3I6dmFyKC0taW5rLWZhaW50KTttYXJnaW46NnB4IDAgMH0KICAuc2lnbm9mZntkaXNwbGF5OmZsZXg7Z2FwOjE4cHg7bWFyZ2luOjE0cHggMCA2cHg7ZmxleC13cmFwOndyYXB9CiAgLnNib3h7ZmxleDoxO21pbi13aWR0aDoxNTBweH0KICAuc2JveCBzcGFue2Rpc3BsYXk6YmxvY2s7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjkuNXB4O2xldHRlci1zcGFjaW5nOi4xMmVtO3RleHQtdHJhbnNmb3JtOnVwcGVyY2FzZTtjb2xvcjp2YXIoLS1pbmstZmFpbnQpO2ZvbnQtd2VpZ2h0OjcwMDttYXJnaW4tYm90dG9tOjE2cHh9CiAgLnNib3ggaXtkaXNwbGF5OmJsb2NrO2JvcmRlci1ib3R0b206MS41cHggc29saWQgdmFyKC0tbGluZS0yKX0KICAucnVsZWJveHtiYWNrZ3JvdW5kOnZhcigtLXBhbmVsLTIpO2JvcmRlcjoxcHggc29saWQgdmFyKC0tbGluZSk7Ym9yZGVyLXJhZGl1czoxMnB4O3BhZGRpbmc6MTZweCAxOHB4O21hcmdpbjoxNnB4IDB9CiAgLnJ1bGVib3ggaDR7Zm9udC1mYW1pbHk6dmFyKC0tZGlzcCk7Zm9udC1zaXplOjE1LjdweDttYXJnaW46MCAwIDhweDtjb2xvcjp2YXIoLS1pbmspfQogIC5ydWxlYm94IG9se21hcmdpbjowO3BhZGRpbmctbGVmdDoyMHB4fQogIC5ydWxlYm94IGxpe21hcmdpbi1ib3R0b206N3B4O2ZvbnQtc2l6ZToxNS43cHg7Y29sb3I6dmFyKC0taW5rLWRpbSk7bGluZS1oZWlnaHQ6MS41fQogIC5rZXl0YWJ7d2lkdGg6MTAwJTtib3JkZXItY29sbGFwc2U6Y29sbGFwc2U7bWFyZ2luOjEwcHggMDtmb250LXNpemU6MTUuMXB4fQogIC5rZXl0YWIgdGR7Ym9yZGVyLWJvdHRvbToxcHggc29saWQgdmFyKC0tbGluZSk7cGFkZGluZzo4cHggMTBweCA4cHggMDt2ZXJ0aWNhbC1hbGlnbjp0b3A7Y29sb3I6dmFyKC0taW5rLWRpbSl9CiAgLmtleXRhYiB0ZDpmaXJzdC1jaGlsZHt3aWR0aDoxMzBweDt3aGl0ZS1zcGFjZTpub3dyYXB9CiAgdGFibGUuZmF1bHRze3dpZHRoOjEwMCU7Ym9yZGVyLWNvbGxhcHNlOmNvbGxhcHNlO21hcmdpbjoxMnB4IDA7Zm9udC1zaXplOjE1LjFweH0KICB0YWJsZS5mYXVsdHMgdGh7Zm9udC1mYW1pbHk6dmFyKC0tbW9ubyk7Zm9udC1zaXplOjEwLjFweDtsZXR0ZXItc3BhY2luZzouMTJlbTt0ZXh0LXRyYW5zZm9ybTp1cHBlcmNhc2U7Y29sb3I6dmFyKC0taW5rLWZhaW50KTsKICAgIHRleHQtYWxpZ246bGVmdDtmb250LXdlaWdodDo3MDA7Ym9yZGVyLWJvdHRvbToxLjVweCBzb2xpZCB2YXIoLS1saW5lLTIpO3BhZGRpbmc6MCAxMHB4IDZweCAwfQogIHRhYmxlLmZhdWx0cyB0ZHtib3JkZXItYm90dG9tOjFweCBzb2xpZCB2YXIoLS1saW5lKTtwYWRkaW5nOjEwcHggMTBweCAxMHB4IDA7dmVydGljYWwtYWxpZ246dG9wO2NvbG9yOnZhcigtLWluay1kaW0pfQogIHRhYmxlLmZhdWx0cyB0ZC5zeW17d2lkdGg6NDYlO2NvbG9yOnZhcigtLWluayl9CiAgdGFibGUuZmF1bHRzIHRkLnN5bSAuaGludHtkaXNwbGF5OmJsb2NrO2ZvbnQtc2l6ZToxMi45cHg7Y29sb3I6dmFyKC0taW5rLWZhaW50KTtmb250LXdlaWdodDo0MDA7bWFyZ2luLXRvcDozcHg7bGluZS1oZWlnaHQ6MS40fQogIC5mdHtkaXNwbGF5OmlubGluZS1ibG9jaztmb250LWZhbWlseTp2YXIoLS1tb25vKTtmb250LXNpemU6MTEuOHB4O2ZvbnQtd2VpZ2h0OjcwMDtjb2xvcjp2YXIoLS1pbmstZGltKTsKICAgIGJhY2tncm91bmQ6dmFyKC0tcGFuZWwtMik7Ym9yZGVyOjFweCBzb2xpZCB2YXIoLS1saW5lLTIpO2JvcmRlci1yYWRpdXM6NXB4O3BhZGRpbmc6MnB4IDdweDttYXJnaW46MCA0cHggNHB4IDB9CiAgQG1lZGlhIHByaW50ewogICAgdGFibGUudGFidGFie2ZvbnQtc2l6ZToxMi4zcHh9IHRhYmxlLnRhYnRhYiB0ZHtwYWRkaW5nOjdweCA2cHggN3B4IDB9CiAgICB0YWJsZS50YWJ0YWIgdGQuY29tcCAuaGludHtmb250LXNpemU6MTAuMXB4fSB0YWJsZS50YWJ0YWIgdGQuY2Fwe2ZvbnQtc2l6ZToxMC42cHh9CiAgICB0YWJsZS50YWJ0YWIgdGhlYWR7ZGlzcGxheTp0YWJsZS1oZWFkZXItZ3JvdXB9CiAgICB0YWJsZS50YWJ0YWIgdHJ7YnJlYWstaW5zaWRlOmF2b2lkfQogICAgLmFjYywuZ3Jwe2ZvbnQtc2l6ZTo3LjVweDtwYWRkaW5nOjFweCA0cHh9CiAgICBzZWN0aW9ue2JyZWFrLWJlZm9yZTphdXRvfSAucnVsZWJveHticmVhay1pbnNpZGU6YXV0b30gLnJ1bGVib3ggaDR7YnJlYWstYWZ0ZXI6YXZvaWR9IC5ydWxlYm94IGxpe2JyZWFrLWluc2lkZTphdm9pZDtvcnBoYW5zOjI7d2lkb3dzOjJ9IC5ydWxlYm94IHB7b3JwaGFuczoyO3dpZG93czoyfSAua2V5dGFie2JyZWFrLWluc2lkZTphdm9pZH0gLnMtaGVhZHticmVhay1hZnRlcjphdm9pZH0gLnNpZ25vZmZ7YnJlYWstaW5zaWRlOmF2b2lkfSB0YWJsZS50YWJ0YWIgdGhlYWR7ZGlzcGxheTp0YWJsZS1oZWFkZXItZ3JvdXB9IHRhYmxlLnRhYnRhYiB0cnticmVhay1pbnNpZGU6YXZvaWR9IHRhYmxlLmZhdWx0cyB0aGVhZHtkaXNwbGF5OnRhYmxlLWhlYWRlci1ncm91cH0gdGFibGUuZmF1bHRzIHRye2JyZWFrLWluc2lkZTphdm9pZH0gLnEtY2FyZHticmVhay1pbnNpZGU6YXZvaWR9CiAgICAucnVsZWJveCBsaSwua2V5dGFie2ZvbnQtc2l6ZToxMi45cHh9CiAgICB0YWJsZS5mYXVsdHN7Zm9udC1zaXplOjEyLjlweH0gLnNpZ25vZmZ7YnJlYWstaW5zaWRlOmF2b2lkfQogICAgLmZpbHRlcnMsLmZub3Rle2Rpc3BsYXk6bm9uZX0KICAgIHRyW2hpZGRlbl17ZGlzcGxheTp0YWJsZS1yb3cgIWltcG9ydGFudH0KICB9CgogIHRhYmxlLnRhYnRhYiB0ZC5jb21wIC5mYWlse2Rpc3BsYXk6YmxvY2s7Zm9udC1zaXplOjExLjhweDtjb2xvcjojOWMyMzFlO2ZvbnQtd2VpZ2h0OjQwMDttYXJnaW4tdG9wOjVweDtsaW5lLWhlaWdodDoxLjQ7CiAgICBib3JkZXItbGVmdDoycHggc29saWQgcmdiYSgyMTAsNTksNTMsLjM1KTtwYWRkaW5nLWxlZnQ6N3B4fQogIHRhYmxlLnRhYnRhYiB0ZC5jb21wIC5mYWlsIGJ7ZGlzcGxheTppbmxpbmU7bWFyZ2luOjA7Y29sb3I6IzljMjMxZX0KICB0YWJsZS50YWJ0YWIgdGQuY29tcCAuZmFpbDo6YmVmb3Jle2NvbnRlbnQ6IklGIElUIElTIFdST05HICAiO2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZTo4cHg7bGV0dGVyLXNwYWNpbmc6LjE0ZW07Y29sb3I6I2I4NjE1Yztmb250LXdlaWdodDo3MDB9CiAgQG1lZGlhIHByaW50eyB0YWJsZS50YWJ0YWIgdGQuY29tcCAuZmFpbHtmb250LXNpemU6MTAuMXB4fSB9CgogIHRhYmxlLnRhYnRhYiB0ZC5jb21wIC5mYWlse2Rpc3BsYXk6YmxvY2s7Zm9udC1zaXplOjExLjhweDtjb2xvcjojOWMyMzFlO2ZvbnQtd2VpZ2h0OjQwMDttYXJnaW4tdG9wOjVweDtsaW5lLWhlaWdodDoxLjQ7CiAgICBib3JkZXItbGVmdDoycHggc29saWQgcmdiYSgyMTAsNTksNTMsLjM1KTtwYWRkaW5nLWxlZnQ6N3B4fQogIHRhYmxlLnRhYnRhYiB0ZC5jb21wIC5mYWlsIGJ7ZGlzcGxheTppbmxpbmU7bWFyZ2luOjA7Y29sb3I6IzljMjMxZX0KICB0YWJsZS50YWJ0YWIgdGQuY29tcCAuZmFpbDo6YmVmb3Jle2NvbnRlbnQ6IklGIElUIElTIFdST05HICAiO2ZvbnQtZmFtaWx5OnZhcigtLW1vbm8pO2ZvbnQtc2l6ZTo4cHg7bGV0dGVyLXNwYWNpbmc6LjE0ZW07Y29sb3I6I2I4NjE1Yztmb250LXdlaWdodDo3MDB9CiAgQG1lZGlhIHByaW50eyB0YWJsZS50YWJ0YWIgdGQuY29tcCAuZmFpbHtmb250LXNpemU6MTAuMXB4fSB9Cjwvc3R5bGU+CjwvaGVhZD4KPGJvZHk+CjxkaXYgY2xhc3M9IndyYXAiPgogIDxkaXYgY2xhc3M9InByaW50LXRvb2xiYXIiPjxidXR0b24gb25jbGljaz0id2luZG93LnByaW50KCkiPlByaW50IC8gU2F2ZSBhcyBQREY8L2J1dHRvbj48c3BhbiBjbGFzcz0idGlwIj5wcmludCBpdCwgY2xpcCBpdCB0byBhIGJvYXJkLCB3YWxrIHRoZSB1bml0PC9zcGFuPjwvZGl2PgogIDxoZWFkZXI+CiAgICA8ZGl2IGNsYXNzPSJleWVicm93Ij5DVyBTZXJ2aWNlcyDCtyBCaW9NZWQgUmVhbHR5IOKAlCBVbml2ZXJzaXR5IFBhcmsgwrcgTmV3LUhpcmUgRmllbGQgRXhlcmNpc2U8L2Rpdj4KICAgIDxoMT5GaW5kIEl0ICZhbXA7IFRhZyBJdDxzcGFuIGNsYXNzPSJzdWIiPkFpciBoYW5kbGluZyB1bml0IOKAlCAxNyBpdGVtczwvc3Bhbj48L2gxPgogICAgPHAgY2xhc3M9ImludHJvIj5Zb3UgaGF2ZSByZWFkIHRoZSBBSFUgb3ZlcnZpZXcuIDxiPk5vdyBnbyBhbmQgZmluZCBpdC48L2I+PGJyPjxicj4KICAgIDxiPkRvIHRoaXMgb24gb25lIHVuaXQgYW5kIGxlYXJuIGl0IGNvbXBsZXRlbHk8L2I+IGJlZm9yZSB5b3UgbG9vayBhdCBhIHNlY29uZC4gT25jZSB5b3Uga25vdyBvbmUgQUhVLCBldmVyeSBvdGhlciB1bml0IG9uIHNpdGUgcmVhZHMgdGhlIHNhbWUgd2F5IOKAlCBzYW1lIHNlY3Rpb25zLCBzYW1lIG9yZGVyLCBzYW1lIHNhZmV0aWVzLjxicj48YnI+CiAgICBMb2NhdGUgZWFjaCBpdGVtLCByZWNvcmQgaXQsIGFuZCB3cml0ZSBkb3duIG9uZSBmYWN0IHlvdSBjYW4gb25seSBnZXQgYnkgc3RhbmRpbmcgaW4gZnJvbnQgb2YgaXQuPC9wPgogIDwvaGVhZGVyPgoKICA8c2VjdGlvbj4KICAgIDxkaXYgY2xhc3M9InMtaGVhZCI+PHNwYW4gY2xhc3M9Im4iPjAwPC9zcGFuPjxoMj5CZWZvcmUgeW91IHN0YXJ0PC9oMj48c3BhbiBjbGFzcz0ibGluZSI+PC9zcGFuPjwvZGl2PgogICAgPGRpdiBjbGFzcz0icnVsZWJveCIgc3R5bGU9ImJvcmRlci1sZWZ0OjRweCBzb2xpZCB2YXIoLS1yZWQpIj4KICAgICAgPGg0IHN0eWxlPSJjb2xvcjp2YXIoLS1yZWQpIj5BbiBBSFUgaXMgYSBtYWNoaW5lIHlvdSBjYW4gd2FsayBpbnNpZGUg4oCUIGFuZCB0aGF0IGlzIHRoZSBoYXphcmQ8L2g0PgogICAgICA8b2w+CiAgICAgICAgPGxpPjxiPkRvIG5vdCBvcGVuIGFuIGFjY2VzcyBkb29yIG9uIGEgcnVubmluZyB1bml0LjwvYj4gTm90IHRvIGxvb2ssIG5vdCBmb3IgYSBzZWNvbmQuIFRoZXJlIGlzIGEgZmFuIGluIHRoZXJlLjwvbGk+CiAgICAgICAgPGxpPjxiPlRoZSBkb29yIHN3aXRjaCBpcyBub3QgeW91ciBwcm90ZWN0aW9uLjwvYj4gSXQgZXhpc3RzIHRvIGNhdGNoIGEgbWlzdGFrZSDigJQgPGI+aXQgaXMgbm90IGEgc3Vic3RpdHV0ZSBmb3IgTE9UTy48L2I+IElmIGEgZG9vciBoYXMgdG8gY29tZSBvcGVuLCBpdCBpcyBsb2NrZWQgb3V0IGZpcnN0LCBieSBzb21lYm9keSBxdWFsaWZpZWQuPC9saT4KICAgICAgICA8bGk+PGI+T3BlcmF0ZSBub3RoaW5nLjwvYj4gTm8gdmFsdmVzLCBubyBkYW1wZXJzLCBubyBzd2l0Y2hlcywgYW5kIDxiPm5vIHJlc2V0czwvYj4g4oCUIGVzcGVjaWFsbHkgbm90IGEgZnJlZXplc3RhdCBvciBhIHN0YXRpYyBjdXRvdXQuIEZpbmRpbmcgdGhlIHJlc2V0IGJ1dHRvbiBpcyB0aGUgZXhlcmNpc2UuPC9saT4KICAgICAgICA8bGk+PGI+V2F0Y2ggeW91ciBoZWFkIGFuZCB5b3VyIGZvb3RpbmcuPC9iPiBNZWNoYW5pY2FsIHJvb21zIGFuZCByb29mIHVuaXRzIGFyZSBmdWxsIG9mIGxvdyBzdGVlbCBhbmQgbW92aW5nIHBhcnRzLjwvbGk+CiAgICAgICAgPGxpPjxiPlN0b3AgYW5kIHJlcG9ydDwvYj4gZm9yIGEgZmFuIHRoYXQgc291bmRzIHdyb25nLCB3YXRlciBpbiBhIHVuaXQgdGhhdCBzaG91bGQgYmUgZHJ5LCBvciBhIHRyaXBwZWQgc2FmZXR5IHlvdSBkaWQgbm90IGV4cGVjdC48L2xpPgogICAgICA8L29sPgogICAgPC9kaXY+CiAgICA8ZGl2IGNsYXNzPSJydWxlYm94IiBzdHlsZT0iYm9yZGVyLWxlZnQ6NHB4IHNvbGlkIHZhcigtLWN5YW4pIj4KICAgICAgPGg0IHN0eWxlPSJjb2xvcjp2YXIoLS1jeWFuKSI+RXZlcnkgcm93IGlzIG1hcmtlZCB0d2ljZTwvaDQ+CiAgICAgIDx0YWJsZSBjbGFzcz0ia2V5dGFiIj48dGJvZHk+CiAgICAgICAgPHRyPjx0ZD48c3BhbiBjbGFzcz0iYWNjIGEiPlRBRyBJVDwvc3Bhbj48L3RkPjx0ZD5BY2Nlc3NpYmxlIGFuZCBzYWZlIHRvIG1hcmsgZnJvbSBvdXRzaWRlIHRoZSBjYXNpbmcuPC90ZD48L3RyPgogICAgICAgIDx0cj48dGQ+PHNwYW4gY2xhc3M9ImFjYyBwIj5UQUcgVEhFIEFDQ0VTUzwvc3Bhbj48L3RkPjx0ZD48Yj5Nb3N0IG9mIHRoaXMgdW5pdCBpcyBpbnNpZGUgdGhlIGJveC48L2I+IFRhZyB0aGUgPGI+c2VjdGlvbiBkb29yPC9iPiB5b3Ugd291bGQgb3BlbiB0byByZWFjaCBpdCwgd2l0aCB0aGUgc2FtZSBudW1iZXIgYW5kIHRoZSB3b3JkIDxpPmluc2lkZTwvaT4g4oCUIGNvaWxzLCBmYW4sIGZpbHRlcnMsIGZyZWV6ZXN0YXQgY2FwaWxsYXJ5LiA8Yj5EbyBub3Qgb3BlbiBpdC48L2I+PC90ZD48L3RyPgogICAgICAgIDx0cj48dGQ+PHNwYW4gY2xhc3M9ImFjYyByIj5SRUFEIE9OTFk8L3NwYW4+PC90ZD48dGQ+RHJpdmUgY2FiaW5ldHMgYW5kIGNvbnRyb2wgcGFuZWxzLiBEb29ycyBzdGF5IGNsb3NlZDsgdGhlIGxhYmVsIGlzIHRoZSBwcm9vZi48L3RkPjwvdHI+CiAgICAgIDwvdGJvZHk+PC90YWJsZT4KICAgICAgPHAgc3R5bGU9Im1hcmdpbjoxMnB4IDAgOHB4O2ZvbnQtc2l6ZToxNS43cHg7Y29sb3I6dmFyKC0taW5rLWRpbSk7bGluZS1oZWlnaHQ6MS41Ij5BbmQgYnkgPGI+d2hhdCBpdCBpcyBmb3I8L2I+OiA8c3BhbiBjbGFzcz0iZ3JwIGctbW92ZSI+TW92ZTwvc3Bhbj4gPHNwYW4gY2xhc3M9ImdycCBnLWNhcnJ5Ij5DYXJyeTwvc3Bhbj4gPHNwYW4gY2xhc3M9ImdycCBnLWNvbnRyb2wiPkNvbnRyb2w8L3NwYW4+IDxzcGFuIGNsYXNzPSJncnAgZy1wcm92ZSI+UHJvdmU8L3NwYW4+IDxzcGFuIGNsYXNzPSJncnAgZy1wcm90ZWN0Ij5Qcm90ZWN0PC9zcGFuPi48L3A+CiAgICAgIDxwIGNsYXNzPSJmbG93LW5vdGUiIHN0eWxlPSJtYXJnaW46MCI+PGI+VHJ5IG9uZSBwYXNzIGJ5IGdyb3VwLjwvYj4gVGFnIGV2ZXJ5IDxiPlByb3RlY3Q8L2I+IGl0ZW0gZmlyc3Qg4oCUIGZyZWV6ZXN0YXQsIGhpZ2ggc3RhdGljLCBsb3cgc3RhdGljLCBkb29yIHN3aXRjaCwgc21va2UgZGV0ZWN0b3IuIDxiPlRob3NlIGZpdmUgYXJlIHdoeSBhbiBBSFUgcmVmdXNlcyB0byBydW48L2I+LCBhbmQgZmluZGluZyB0aGVtIHRvZ2V0aGVyIG1ha2VzIGV2ZXJ5IGZ1dHVyZSBuby1zdGFydCBjYWxsIG9idmlvdXMuPC9wPgogICAgPC9kaXY+CiAgICA8ZGl2IGNsYXNzPSJydWxlYm94IiBzdHlsZT0iYm9yZGVyLWxlZnQ6NHB4IHNvbGlkIHZhcigtLWFtYmVyKSI+CiAgICAgIDxoNCBzdHlsZT0iY29sb3I6dmFyKC0tYW1iZXIpIj5PbmUgdGhpbmcgdG8gd3JpdGUgZG93biB0aGF0IGlzIG5vdCBvbiB0aGUgbGlzdDwvaDQ+CiAgICAgIDxwIHN0eWxlPSJtYXJnaW46MDtmb250LXNpemU6MTYuMnB4O2NvbG9yOnZhcigtLWluay1kaW0pO2xpbmUtaGVpZ2h0OjEuNTUiPkF0IHRoZSB0b3Agb2YgeW91ciBzaGVldCwgbm90ZSB3aGV0aGVyIHRoaXMgdW5pdCBpcyA8Yj4xMDAlIG91dHNpZGUgYWlyIG9yIHJlY2lyY3VsYXRpbmcuPC9iPiBJdCBjaGFuZ2VzIHdoYXQgaGFsZiB0aGVzZSBjb21wb25lbnRzIGRvIGFuZCB3aGljaCBudW1iZXJzIGFyZSBldmVuIG1lYW5pbmdmdWwg4oCUIGEgbWl4ZWQtYWlyIHNlbnNvciBvbiBhIHVuaXQgd2l0aCBubyBtaXhpbmcsIG9yIGEgaHVudCBmb3IgYW4gZWNvbm9taXplciB0aGF0IGRvZXMgbm90IGV4aXN0LCBhcmUgYm90aCB3YXN0ZWQgYWZ0ZXJub29ucy48L3A+CiAgICA8L2Rpdj4KICA8L3NlY3Rpb24+CgogIDxzZWN0aW9uIGlkPSJzZWMtQSIgc3R5bGU9Ii0tYWNjZW50OnZhcigtLWN5YW4pIj4KICAgIDxkaXYgY2xhc3M9InMtaGVhZCI+PHNwYW4gY2xhc3M9Im4iPjAxPC9zcGFuPjxoMj5BaXIgaGFuZGxpbmcgdW5pdDwvaDI+PHNwYW4gY2xhc3M9ImxpbmUiPjwvc3Bhbj48c3BhbiBjbGFzcz0iY250Ij4xNyBpdGVtczwvc3Bhbj48L2Rpdj4KICAgIDx0YWJsZSBjbGFzcz0idGFidGFiIj4KICAgICAgPHRoZWFkPjx0cj4KICAgICAgICA8dGggc3R5bGU9IndpZHRoOjYlIj5UYWc8L3RoPjx0aCBzdHlsZT0id2lkdGg6MzQlIj5Db21wb25lbnQgJmFtcDsgd2hhdCBnb2VzIHdyb25nPC90aD4KICAgICAgICA8dGggc3R5bGU9IndpZHRoOjE5JSI+V2hlcmUgaXMgaXQ/IDxzcGFuIGNsYXNzPSJ0aDIiPnVuaXQgwrcgc2VjdGlvbiDCtyB3aGljaCBzaWRlPC9zcGFuPjwvdGg+CiAgICAgICAgPHRoIHN0eWxlPSJ3aWR0aDoyOSUiPlByb29mIHlvdSB3ZXJlIHRoZXJlIDxzcGFuIGNsYXNzPSJ0aDIiPmNvcHkgaXQgb2ZmIHRoZSBtZXRhbDwvc3Bhbj48L3RoPgogICAgICAgIDx0aCBzdHlsZT0id2lkdGg6MTIlIj5WZXJpZmllZDwvdGg+CiAgICAgIDwvdHI+PC90aGVhZD4KICAgICAgPHRib2R5PgogICAgICAgIDx0ciBkYXRhLWE9InRhZyIgZGF0YS1nPSJwcm92ZSI+CiAgICAgICAgICA8dGQgY2xhc3M9InRhZyI+QS0wMTwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNvbXAiPjxzcGFuIGNsYXNzPSJhY2MgYSI+VEFHIElUPC9zcGFuPjxzcGFuIGNsYXNzPSJncnAgZy1wcm92ZSI+UHJvdmU8L3NwYW4+PGI+T0EgbG91dmVyLCBPQSBkYW1wZXIgKyBlbmQgc3dpdGNoPC9iPjxzcGFuIGNsYXNzPSJoaW50Ij5Mb3V2ZXIgaW4gdGhlIHdhbGwsIGRhbXBlciBpbnNpZGUgdGhlIHVuaXQ8L3NwYW4+PHNwYW4gY2xhc3M9ImZhaWwiPkZhbiBzdGFydGVkIGFnYWluc3QgYSBzaHV0IGRhbXBlciDihpIgPGI+YnVyc3Qgc3VwcGx5IGR1Y3QuPC9iPiBFbmQgc3dpdGNoIG5vdCBtYWRlIOKGkiBubyBzdGFydCBhdCBhbGw8L3NwYW4+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iZmlsbCI+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY2FwIj48c3BhbiBjbGFzcz0iY2FwbCI+d3JpdGUgZG93bjwvc3Bhbj5Mb3V2ZXIgbG9jYXRpb24gb3V0c2lkZSwgZGFtcGVyIGFjdHVhdG9yIG1ha2UsIGVuZCBzd2l0Y2ggcG9zaXRpb248aT48L2k+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0ic2lnbiI+PC90ZD4KICAgICAgICA8L3RyPgogICAgICAgIDx0ciBkYXRhLWE9InBvaW50IiBkYXRhLWc9InByb3ZlIj4KICAgICAgICAgIDx0ZCBjbGFzcz0idGFnIj5BLTAyPC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY29tcCI+PHNwYW4gY2xhc3M9ImFjYyBwIj5UQUcgVEhFIEFDQ0VTUzwvc3Bhbj48c3BhbiBjbGFzcz0iZ3JwIGctcHJvdmUiPlByb3ZlPC9zcGFuPjxiPkZpbHRlciBiYW5rIGFuZCBmaWx0ZXIgRFAgZ2F1Z2UgLyBzd2l0Y2g8L2I+PHNwYW4gY2xhc3M9ImZhaWwiPkxvYWRlZCBmaWx0ZXJzIOKGkiB0aGUgYm94IGlzIHN0YXJ2ZWQgd2hpbGUgdGhlIGZhbiByZWFkcyAmIzgyMTY7cnVubmluZyYjODIxNzsgYW5kIHNpdHMgcGlubmVkIGF0IDEwMCU8L3NwYW4+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iZmlsbCI+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY2FwIj48c3BhbiBjbGFzcz0iY2FwbCI+d3JpdGUgZG93bjwvc3Bhbj5GaWx0ZXIgc2l6ZSBhbmQgcXVhbnRpdHksIGFuZCB0aGUgRFAgcmVhZGluZyB0b2RheTxpPjwvaT48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJzaWduIj48L3RkPgogICAgICAgIDwvdHI+CiAgICAgICAgPHRyIGRhdGEtYT0icG9pbnQiIGRhdGEtZz0iY2FycnkiPgogICAgICAgICAgPHRkIGNsYXNzPSJ0YWciPkEtMDM8L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJjb21wIj48c3BhbiBjbGFzcz0iYWNjIHAiPlRBRyBUSEUgQUNDRVNTPC9zcGFuPjxzcGFuIGNsYXNzPSJncnAgZy1jYXJyeSI+Q2Fycnk8L3NwYW4+PGI+Q0hXIGNvaWwsIDxiPkFVVE88L2I+IGNvbnRyb2wgdmFsdmUsIDxiPk1BTlVBTDwvYj4gaXNvbGF0aW9uIHZhbHZlczwvYj48c3BhbiBjbGFzcz0iaGludCI+Q29pbCBpcyBpbnNpZGUgdGhlIHVuaXQg4oCUIHRhZyB0aGUgdmFsdmVzLCBub3QgdGhlIGNvaWw8L3NwYW4+PHNwYW4gY2xhc3M9ImZhaWwiPkNvbnRyb2wgdmFsdmUgbGVha2luZyBieSDihpIgc2ltdWx0YW5lb3VzIGhlYXRpbmcgYW5kIGNvb2xpbmcuIElzb2xhdGlvbiBzaHV0IOKGkiBubyBjb29saW5nIGF0IGFsbDwvc3Bhbj48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJmaWxsIj48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJjYXAiPjxzcGFuIGNsYXNzPSJjYXBsIj53cml0ZSBkb3duPC9zcGFuPldoaWNoIHNlY3Rpb24gbnVtYmVyIGNvdW50aW5nIGZyb20gdGhlIE9BIGVuZCwgYW5kIHRoZSB2YWx2ZSB0YWdzIGVpdGhlciBzaWRlPGk+PC9pPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9InNpZ24iPjwvdGQ+CiAgICAgICAgPC90cj4KICAgICAgICA8dHIgZGF0YS1hPSJwb2ludCIgZGF0YS1nPSJjYXJyeSI+CiAgICAgICAgICA8dGQgY2xhc3M9InRhZyI+QS0wNDwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNvbXAiPjxzcGFuIGNsYXNzPSJhY2MgcCI+VEFHIFRIRSBBQ0NFU1M8L3NwYW4+PHNwYW4gY2xhc3M9ImdycCBnLWNhcnJ5Ij5DYXJyeTwvc3Bhbj48Yj5ISFcgLyBwcmVoZWF0IGNvaWwsIDxiPkFVVE88L2I+IHZhbHZlLCA8Yj5NQU5VQUw8L2I+IGlzb2xhdGlvbjwvYj48c3BhbiBjbGFzcz0iZmFpbCI+SXNvbGF0aW9uIHNodXQg4oaSIG5vIGhlYXQsIGFuZCBpbiBjb2xkIHdlYXRoZXIgYSByZWFsIGZyZWV6ZSByaXNrIG9uIHRoZSBjb2lsPC9zcGFuPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImZpbGwiPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNhcCI+PHNwYW4gY2xhc3M9ImNhcGwiPndyaXRlIGRvd248L3NwYW4+V2hpY2ggc2VjdGlvbiBudW1iZXIsIGFuZCB0aGUgdmFsdmUgdGFncyBlaXRoZXIgc2lkZTxpPjwvaT48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJzaWduIj48L3RkPgogICAgICAgIDwvdHI+CiAgICAgICAgPHRyIGRhdGEtYT0icG9pbnQiIGRhdGEtZz0ibW92ZSI+CiAgICAgICAgICA8dGQgY2xhc3M9InRhZyI+QS0wNTwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNvbXAiPjxzcGFuIGNsYXNzPSJhY2MgcCI+VEFHIFRIRSBBQ0NFU1M8L3NwYW4+PHNwYW4gY2xhc3M9ImdycCBnLW1vdmUiPk1vdmU8L3NwYW4+PGI+U3VwcGx5IGZhbiBhbmQgaXRzIFZGRDwvYj48c3BhbiBjbGFzcz0iaGludCI+RmFuIGluc2lkZSB0aGUgdW5pdDsgZHJpdmUgaW4gYSBjYWJpbmV0PC9zcGFuPjxzcGFuIGNsYXNzPSJmYWlsIj5QaW5uZWQgYXQgMTAwJSBzcGVlZCDihpIgc2F0dXJhdGVkLiBGaWx0ZXJzLCBkYW1wZXJzLCBvciBhIHNlbnNvciByZWFkaW5nIG5vdGhpbmc8L3NwYW4+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iZmlsbCI+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY2FwIj48c3BhbiBjbGFzcz0iY2FwbCI+d3JpdGUgZG93bjwvc3Bhbj5GYW4gdHlwZSwgbW90b3IgSFAsIGFuZCB0aGUgZHJpdmUgY2FiaW5ldCB0YWc8aT48L2k+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0ic2lnbiI+PC90ZD4KICAgICAgICA8L3RyPgogICAgICAgIDx0ciBkYXRhLWE9InBvaW50IiBkYXRhLWc9InByb3ZlIj4KICAgICAgICAgIDx0ZCBjbGFzcz0idGFnIj5BLTA2PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY29tcCI+PHNwYW4gY2xhc3M9ImFjYyBwIj5UQUcgVEhFIEFDQ0VTUzwvc3Bhbj48c3BhbiBjbGFzcz0iZ3JwIGctcHJvdmUiPlByb3ZlPC9zcGFuPjxiPkZhbiBzdGF0dXMgcHJvb2Y6IGN1cnJlbnQgc3dpdGNoIG9yIERQIHN3aXRjaDwvYj48c3BhbiBjbGFzcz0iaGludCI+SW5kZXBlbmRlbnQgcHJvb2YgdGhlIGZhbiBydW5zPC9zcGFuPjxzcGFuIGNsYXNzPSJmYWlsIj5GYWlscyB3aGlsZSB0aGUgZmFuIHJ1bnMg4oaSIGZhbHNlIGFsYXJtLiBFY2hvZXMgdGhlIGNvbW1hbmQgaW5zdGVhZCDihpIgbmV2ZXIgcmV2ZWFscyBhIHJlYWwgZmFpbHVyZTwvc3Bhbj48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJmaWxsIj48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJjYXAiPjxzcGFuIGNsYXNzPSJjYXBsIj53cml0ZSBkb3duPC9zcGFuPkRldmljZSB0eXBlLCBhbmQgd2hlcmUgaXQgaXMgbW91bnRlZDxpPjwvaT48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJzaWduIj48L3RkPgogICAgICAgIDwvdHI+CiAgICAgICAgPHRyIGRhdGEtYT0icG9pbnQiIGRhdGEtZz0ibW92ZSI+CiAgICAgICAgICA8dGQgY2xhc3M9InRhZyI+QS0wNzwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNvbXAiPjxzcGFuIGNsYXNzPSJhY2MgcCI+VEFHIFRIRSBBQ0NFU1M8L3NwYW4+PHNwYW4gY2xhc3M9ImdycCBnLW1vdmUiPk1vdmU8L3NwYW4+PGI+UmV0dXJuIG9yIHJlbGllZiBmYW48L2I+PHNwYW4gY2xhc3M9ImZhaWwiPk5vdCBzdGFydGVkIOKGkiB0aGUgcmV0dXJuIHBhdGggaXMgYmxvY2tlZCDihpIgPGI+bG93LXN0YXRpYyB0cmlwLCBvciBhbiBpbXBsb2RlZCByZXR1cm4gZHVjdDwvYj48L3NwYW4+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iZmlsbCI+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY2FwIj48c3BhbiBjbGFzcz0iY2FwbCI+d3JpdGUgZG93bjwvc3Bhbj5GYW4gdGFnIGFuZCBtb3RvciBIUDxpPjwvaT48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJzaWduIj48L3RkPgogICAgICAgIDwvdHI+CiAgICAgICAgPHRyIGRhdGEtYT0icG9pbnQiIGRhdGEtZz0icHJvdGVjdCI+CiAgICAgICAgICA8dGQgY2xhc3M9InRhZyI+QS0wODwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNvbXAiPjxzcGFuIGNsYXNzPSJhY2MgcCI+VEFHIFRIRSBBQ0NFU1M8L3NwYW4+PHNwYW4gY2xhc3M9ImdycCBnLXByb3RlY3QiPlByb3RlY3Q8L3NwYW4+PGI+RnJlZXplc3RhdCBhbmQgaXRzIGNhcGlsbGFyeTwvYj48c3BhbiBjbGFzcz0iaGludCI+Q2hlY2sgaXQgaXMgd292ZW4gYWNyb3NzIHRoZSBjb2lsIGZhY2U8L3NwYW4+PHNwYW4gY2xhc3M9ImZhaWwiPlRyaXBzIOKGkiBhIGdlbnVpbmUgY29sZCBzcG90IG9uIHRoZSBjb2lsLiBDYXBpbGxhcnkgYnVuZGxlZCBpbiBvbmUgY29ybmVyIOKGkiBtb3N0IG9mIHRoZSBjb2lsIHVucHJvdGVjdGVkPC9zcGFuPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImZpbGwiPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNhcCI+PHNwYW4gY2xhc3M9ImNhcGwiPndyaXRlIGRvd248L3NwYW4+V2hlcmUgdGhlIGNhcGlsbGFyeSBydW5zLCBhbmQgd2hlcmUgdGhlIHJlc2V0IGJ1dHRvbiBpczxpPjwvaT48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJzaWduIj48L3RkPgogICAgICAgIDwvdHI+CiAgICAgICAgPHRyIGRhdGEtYT0icG9pbnQiIGRhdGEtZz0icHJvdGVjdCI+CiAgICAgICAgICA8dGQgY2xhc3M9InRhZyI+QS0wOTwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNvbXAiPjxzcGFuIGNsYXNzPSJhY2MgcCI+VEFHIFRIRSBBQ0NFU1M8L3NwYW4+PHNwYW4gY2xhc3M9ImdycCBnLXByb3RlY3QiPlByb3RlY3Q8L3NwYW4+PGI+SGlnaC1zdGF0aWMgY3V0b3V0PC9iPjxzcGFuIGNsYXNzPSJoaW50Ij5TdXBwbHkgZHVjdDwvc3Bhbj48c3BhbiBjbGFzcz0iZmFpbCI+VHJpcHMg4oaSIHNvbWV0aGluZyBjbG9zZWQgZG93bnN0cmVhbTogYSBmaXJlIGRhbXBlciwgZXZlcnkgVkFWIGRyaXZpbmcgc2h1dCwgb3IgYSBibGFuayBsZWZ0IGluIHRoZSBkdWN0PC9zcGFuPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImZpbGwiPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNhcCI+PHNwYW4gY2xhc3M9ImNhcGwiPndyaXRlIGRvd248L3NwYW4+V2hlcmUgaXQgc2Vuc2VzLCBhbmQgd2hlcmUgaXRzIHJlc2V0IGlzPGk+PC9pPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9InNpZ24iPjwvdGQ+CiAgICAgICAgPC90cj4KICAgICAgICA8dHIgZGF0YS1hPSJwb2ludCIgZGF0YS1nPSJwcm90ZWN0Ij4KICAgICAgICAgIDx0ZCBjbGFzcz0idGFnIj5BLTEwPC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY29tcCI+PHNwYW4gY2xhc3M9ImFjYyBwIj5UQUcgVEhFIEFDQ0VTUzwvc3Bhbj48c3BhbiBjbGFzcz0iZ3JwIGctcHJvdGVjdCI+UHJvdGVjdDwvc3Bhbj48Yj5Mb3ctc3RhdGljIGN1dG91dDwvYj48c3BhbiBjbGFzcz0iaGludCI+UmV0dXJuIG9yIGV4aGF1c3QgZHVjdDwvc3Bhbj48c3BhbiBjbGFzcz0iZmFpbCI+VHJpcHMg4oaSIHRoZSByZXR1cm4gcGF0aCBpcyBibG9ja2VkOiByZWxpZWYgZGFtcGVyLCByZXR1cm4gZmFuLCBvciBhIHBsdWdnZWQgcmV0dXJuPC9zcGFuPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImZpbGwiPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNhcCI+PHNwYW4gY2xhc3M9ImNhcGwiPndyaXRlIGRvd248L3NwYW4+V2hlcmUgaXQgc2Vuc2VzLCBhbmQgd2hlcmUgaXRzIHJlc2V0IGlzPGk+PC9pPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9InNpZ24iPjwvdGQ+CiAgICAgICAgPC90cj4KICAgICAgICA8dHIgZGF0YS1hPSJ0YWciIGRhdGEtZz0icHJvdGVjdCI+CiAgICAgICAgICA8dGQgY2xhc3M9InRhZyI+QS0xMTwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNvbXAiPjxzcGFuIGNsYXNzPSJhY2MgYSI+VEFHIElUPC9zcGFuPjxzcGFuIGNsYXNzPSJncnAgZy1wcm90ZWN0Ij5Qcm90ZWN0PC9zcGFuPjxiPkFjY2Vzcy1kb29yIHNhZmV0eSBzd2l0Y2g8L2I+PHNwYW4gY2xhc3M9ImhpbnQiPkhhcmR3aXJlZCBwZXJtaXNzaXZlPC9zcGFuPjxzcGFuIGNsYXNzPSJmYWlsIj5KdW1wZXJlZCDihpIgdGhlIHVuaXQgcnVucyB3aXRoIGEgZG9vciBvcGVuLCBhbmQgcG9zc2libHkgd2l0aCBzb21lb25lIGluc2lkZSBpdDwvc3Bhbj48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJmaWxsIj48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJjYXAiPjxzcGFuIGNsYXNzPSJjYXBsIj53cml0ZSBkb3duPC9zcGFuPldoaWNoIGRvb3IsIGFuZCBjb25maXJtIGl0IGRyb3BzIHRoZSBmYW4gd2hlbiBvcGVuZWQg4oCUIGFzayBiZWZvcmUgdGVzdGluZzxpPjwvaT48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJzaWduIj48L3RkPgogICAgICAgIDwvdHI+CiAgICAgICAgPHRyIGRhdGEtYT0idGFnIiBkYXRhLWc9InByb3RlY3QiPgogICAgICAgICAgPHRkIGNsYXNzPSJ0YWciPkEtMTI8L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJjb21wIj48c3BhbiBjbGFzcz0iYWNjIGEiPlRBRyBJVDwvc3Bhbj48c3BhbiBjbGFzcz0iZ3JwIGctcHJvdGVjdCI+UHJvdGVjdDwvc3Bhbj48Yj5EdWN0IHNtb2tlIGRldGVjdG9yPC9iPjxzcGFuIGNsYXNzPSJmYWlsIj5MZWZ0IGluIHRlc3Qg4oaSIHRoZSBBSFUgaXMgZGlzYWJsZWQgYW5kIG5vYm9keSBrbm93cyB3aHk8L3NwYW4+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iZmlsbCI+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY2FwIj48c3BhbiBjbGFzcz0iY2FwbCI+d3JpdGUgZG93bjwvc3Bhbj5TdXBwbHkgb3IgcmV0dXJuIGR1Y3QsIGFuZCB3aGVyZSBpdCBhbm51bmNpYXRlczxpPjwvaT48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJzaWduIj48L3RkPgogICAgICAgIDwvdHI+CiAgICAgICAgPHRyIGRhdGEtYT0icG9pbnQiIGRhdGEtZz0iY2FycnkiPgogICAgICAgICAgPHRkIGNsYXNzPSJ0YWciPkEtMTM8L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJjb21wIj48c3BhbiBjbGFzcz0iYWNjIHAiPlRBRyBUSEUgQUNDRVNTPC9zcGFuPjxzcGFuIGNsYXNzPSJncnAgZy1jYXJyeSI+Q2Fycnk8L3NwYW4+PGI+RVJNIGNvaWxzIOKAlCBPQSBzaWRlIGFuZCBleGhhdXN0IHNpZGU8L2I+PHNwYW4gY2xhc3M9ImhpbnQiPlR3byBjb2lscywgb25lIGdseWNvbCBsb29wPC9zcGFuPjxzcGFuIGNsYXNzPSJmYWlsIj5Gcm9zdGVkIG9yIGZvdWxlZCDihpIgcmVjb3ZlcnkgbG9zdCBhbmQgdGhlIGNvaWxzIHdvcmsgaGFyZGVyIGFsbCB3aW50ZXI8L3NwYW4+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iZmlsbCI+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY2FwIj48c3BhbiBjbGFzcz0iY2FwbCI+d3JpdGUgZG93bjwvc3Bhbj5XaGljaCBzZWN0aW9uIHRoZSBPQSBjb2lsIGlzIGluLCBhbmQgd2hlcmUgdGhlIGV4aGF1c3QgY29pbCBzaXRzPGk+PC9pPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9InNpZ24iPjwvdGQ+CiAgICAgICAgPC90cj4KICAgICAgICA8dHIgZGF0YS1hPSJ0YWciIGRhdGEtZz0ibW92ZSI+CiAgICAgICAgICA8dGQgY2xhc3M9InRhZyI+QS0xNDwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNvbXAiPjxzcGFuIGNsYXNzPSJhY2MgYSI+VEFHIElUPC9zcGFuPjxzcGFuIGNsYXNzPSJncnAgZy1tb3ZlIj5Nb3ZlPC9zcGFuPjxiPkVSTSBnbHljb2wgcHVtcCwgdGFuaywgPGI+QVVUTzwvYj4gMy13YXkgZnJvc3QgdmFsdmU8L2I+PHNwYW4gY2xhc3M9ImZhaWwiPlB1bXAgb2ZmIOKGkiBubyByZWNvdmVyeSwgbW9uZXkgb3V0IHRoZSByb29mLiBEZWdyYWRlZCBnbHljb2wg4oaSIGNvcnJvc2lvbiB0aHJvdWdoIHRoZSBsb29wPC9zcGFuPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImZpbGwiPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNhcCI+PHNwYW4gY2xhc3M9ImNhcGwiPndyaXRlIGRvd248L3NwYW4+UHVtcCB0YWcsIGdseWNvbCB0eXBlLCBhbmQgdGhlIGxhc3QgZnJlZXplLXBvaW50IHJlYWRpbmcgaWYgcG9zdGVkPGk+PC9pPjwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9InNpZ24iPjwvdGQ+CiAgICAgICAgPC90cj4KICAgICAgICA8dHIgZGF0YS1hPSJ0YWciIGRhdGEtZz0ibW92ZSI+CiAgICAgICAgICA8dGQgY2xhc3M9InRhZyI+QS0xNTwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNvbXAiPjxzcGFuIGNsYXNzPSJhY2MgYSI+VEFHIElUPC9zcGFuPjxzcGFuIGNsYXNzPSJncnAgZy1tb3ZlIj5Nb3ZlPC9zcGFuPjxiPkxhYiBleGhhdXN0IGZhbiAoTEVGKSBhbmQgc3RhbmRieTwvYj48c3BhbiBjbGFzcz0iZmFpbCI+RmFpbHMgd2l0aG91dCB0aGUgc3RhbmRieSBzdGFydGluZyDihpIgPGI+Y29udGFpbm1lbnQgbG9zdC48L2I+IFRoaXMgaXMgYSBsaWZlLXNhZmV0eSBmYW48L3NwYW4+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iZmlsbCI+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY2FwIj48c3BhbiBjbGFzcz0iY2FwbCI+d3JpdGUgZG93bjwvc3Bhbj5GYW4gdGFnLCBhbmQgd2hldGhlciBpdCBpcyBvbiBlbWVyZ2VuY3kgcG93ZXI8aT48L2k+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0ic2lnbiI+PC90ZD4KICAgICAgICA8L3RyPgogICAgICAgIDx0ciBkYXRhLWE9InRhZyIgZGF0YS1nPSJtb3ZlIj4KICAgICAgICAgIDx0ZCBjbGFzcz0idGFnIj5BLTE2PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY29tcCI+PHNwYW4gY2xhc3M9ImFjYyBhIj5UQUcgSVQ8L3NwYW4+PHNwYW4gY2xhc3M9ImdycCBnLW1vdmUiPk1vdmU8L3NwYW4+PGI+R2VuZXJhbCBleGhhdXN0IGZhbiAoR0VGKTwvYj48c3BhbiBjbGFzcz0iZmFpbCI+T2ZmIOKGkiByZXN0cm9vbXMgYW5kIE1ERiByb29tcyB1bnZlbnRpbGF0ZWQsIGFuZCBidWlsZGluZyBwcmVzc3VyZSBzaGlmdHM8L3NwYW4+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iZmlsbCI+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY2FwIj48c3BhbiBjbGFzcz0iY2FwbCI+d3JpdGUgZG93bjwvc3Bhbj5GYW4gdGFnIGFuZCB3aGF0IGl0IHNlcnZlczxpPjwvaT48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJzaWduIj48L3RkPgogICAgICAgIDwvdHI+CiAgICAgICAgPHRyIGRhdGEtYT0icG9pbnQiIGRhdGEtZz0iY29udHJvbCI+CiAgICAgICAgICA8dGQgY2xhc3M9InRhZyI+QS0xNzwvdGQ+CiAgICAgICAgICA8dGQgY2xhc3M9ImNvbXAiPjxzcGFuIGNsYXNzPSJhY2MgcCI+VEFHIFRIRSBBQ0NFU1M8L3NwYW4+PHNwYW4gY2xhc3M9ImdycCBnLWNvbnRyb2wiPkNvbnRyb2w8L3NwYW4+PGI+QSBWQVYgYm94IGFuZCBhIGZhbi1wb3dlcmVkIHRlcm1pbmFsPC9iPjxzcGFuIGNsYXNzPSJoaW50Ij5BYm92ZSBjZWlsaW5nIOKAlCBpZGVudGlmeSwgZG8gbm90IHRhZzwvc3Bhbj48c3BhbiBjbGFzcz0iZmFpbCI+QWlyZmxvdyB0dWJpbmcgcGx1Z2dlZCDihpIgdGhlIGJveCBjb250cm9scyB0byBhIGxpZS4gUmVoZWF0IHZhbHZlIGxlYWtpbmcg4oaSIGl0IGhlYXRzIHdoaWxlIGNhbGxpbmcgZm9yIGNvb2xpbmc8L3NwYW4+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iZmlsbCI+PC90ZD4KICAgICAgICAgIDx0ZCBjbGFzcz0iY2FwIj48c3BhbiBjbGFzcz0iY2FwbCI+d3JpdGUgZG93bjwvc3Bhbj5Cb3ggdGFnLCB0aGUgcm9vbSBpdCBzZXJ2ZXMsIGFuZCBpdHMgcG9pbnQgbmFtZSBvbiB0aGUgZ3JhcGhpYzxpPjwvaT48L3RkPgogICAgICAgICAgPHRkIGNsYXNzPSJzaWduIj48L3RkPgogICAgICAgIDwvdHI+CiAgICAgIDwvdGJvZHk+CiAgICA8L3RhYmxlPgogICAgPGRpdiBjbGFzcz0ic2lnbm9mZiI+PGRpdiBjbGFzcz0ic2JveCI+PHNwYW4+VHJhaW5lZTwvc3Bhbj48aT48L2k+PC9kaXY+PGRpdiBjbGFzcz0ic2JveCI+PHNwYW4+UmV2aWV3ZWQgYnk8L3NwYW4+PGk+PC9pPjwvZGl2PjxkaXYgY2xhc3M9InNib3giPjxzcGFuPkRhdGU8L3NwYW4+PGk+PC9pPjwvZGl2PjwvZGl2PgogIDwvc2VjdGlvbj4KCiAgPHNlY3Rpb24gc3R5bGU9Ii0tYWNjZW50OnZhcigtLXJlZCkiPgogICAgPGRpdiBjbGFzcz0icy1oZWFkIj48c3BhbiBjbGFzcz0ibiI+MDI8L3NwYW4+PGgyPkZhdWx0IGluZGV4IOKAlCB3aGljaCB0YWdzIG1hdHRlcjwvaDI+PHNwYW4gY2xhc3M9ImxpbmUiPjwvc3Bhbj48L2Rpdj4KICAgIDxwIGNsYXNzPSJsZWFkIj5PbmNlIHRoZSB0YWdzIGFyZSB1cCwgPGI+YSBzeW1wdG9tIHBvaW50cyBhdCBhIHNob3J0IGxpc3Q8L2I+IGluc3RlYWQgb2YgYSB3aG9sZSBhaXIgc3lzdGVtLjwvcD4KICAgIDxwIGNsYXNzPSJmbG93LW5vdGUiPjxiPk9uIGFueSBjb21mb3J0IGNhbGwsIGNoZWNrIG9jY3VwYW5jeSBhbmQgdGhlIHpvbmUgYm94IGZpcnN0LjwvYj4gVGhpcyBpbmRleCBpcyBmb3Igd2hlbiB0aG9zZSBoYXZlIGFscmVhZHkgYmVlbiBydWxlZCBvdXQuPC9wPgogICAgPHRhYmxlIGNsYXNzPSJmYXVsdHMiPjx0aGVhZD48dHI+PHRoPlN5bXB0b208L3RoPjx0aD5HbyBhbmQgbG9vayBhdDwvdGg+PC90cj48L3RoZWFkPjx0Ym9keT4KICAgICAgICA8dHI+PHRkIGNsYXNzPSJzeW0iPjxiPkZhbiB3aWxsIG5vdCBzdGFydDwvYj48c3BhbiBjbGFzcz0iaGludCI+TmVhcmx5IGFsd2F5cyBhIHBlcm1pc3NpdmUgb3IgYSBoYXJkd2lyZWQgc2FmZXR5LCBub3QgdGhlIGZhbjwvc3Bhbj48L3RkPjx0ZCBjbGFzcz0idGFncyI+PHNwYW4gY2xhc3M9ImZ0Ij5BLTAxPC9zcGFuPiA8c3BhbiBjbGFzcz0iZnQiPkEtMDY8L3NwYW4+IDxzcGFuIGNsYXNzPSJmdCI+QS0wODwvc3Bhbj4gPHNwYW4gY2xhc3M9ImZ0Ij5BLTA5PC9zcGFuPiA8c3BhbiBjbGFzcz0iZnQiPkEtMTA8L3NwYW4+IDxzcGFuIGNsYXNzPSJmdCI+QS0xMTwvc3Bhbj4gPHNwYW4gY2xhc3M9ImZ0Ij5BLTEyPC9zcGFuPjwvdGQ+PC90cj4KICAgICAgICA8dHI+PHRkIGNsYXNzPSJzeW0iPjxiPkZhbiBjb21tYW5kZWQgT04sIHN0YXR1cyBPRkYsIG5vIGFsYXJtPC9iPjxzcGFuIGNsYXNzPSJoaW50Ij5BIHNhZmV0eSBoYXMgdHJpcHBlZCBhbmQgaXRzIGNvbnRhY3QgaXMgbm90IG1hcHBlZC4gR28gZmluZCB0aGUgcmVzZXQgYnV0dG9uPC9zcGFuPjwvdGQ+PHRkIGNsYXNzPSJ0YWdzIj48c3BhbiBjbGFzcz0iZnQiPkEtMDg8L3NwYW4+IDxzcGFuIGNsYXNzPSJmdCI+QS0wOTwvc3Bhbj4gPHNwYW4gY2xhc3M9ImZ0Ij5BLTEwPC9zcGFuPiA8c3BhbiBjbGFzcz0iZnQiPkEtMTE8L3NwYW4+PC90ZD48L3RyPgogICAgICAgIDx0cj48dGQgY2xhc3M9InN5bSI+PGI+RmFuIHBpbm5lZCBhdCAxMDAlIHNwZWVkPC9iPjxzcGFuIGNsYXNzPSJoaW50Ij5TYXR1cmF0ZWQuIFNvbWV0aGluZyBpcyByZXN0cmljdGluZyB0aGUgYWlyIG9yIGx5aW5nIGFib3V0IHRoZSBwcmVzc3VyZTwvc3Bhbj48L3RkPjx0ZCBjbGFzcz0idGFncyI+PHNwYW4gY2xhc3M9ImZ0Ij5BLTAxPC9zcGFuPiA8c3BhbiBjbGFzcz0iZnQiPkEtMDI8L3NwYW4+IDxzcGFuIGNsYXNzPSJmdCI+QS0wNTwvc3Bhbj48L3RkPjwvdHI+CiAgICAgICAgPHRyPjx0ZCBjbGFzcz0ic3ltIj48Yj5BIGNvaWwgZnJvemU8L2I+PHNwYW4gY2xhc3M9ImhpbnQiPkNvbGQgYWlyIG9uIGEgY29pbCB3aXRoIG5vIGhlYXQgYW5kIG5vIGZsb3c8L3NwYW4+PC90ZD48dGQgY2xhc3M9InRhZ3MiPjxzcGFuIGNsYXNzPSJmdCI+QS0wMTwvc3Bhbj4gPHNwYW4gY2xhc3M9ImZ0Ij5BLTA0PC9zcGFuPiA8c3BhbiBjbGFzcz0iZnQiPkEtMDg8L3NwYW4+PC90ZD48L3RyPgogICAgICAgIDx0cj48dGQgY2xhc3M9InN5bSI+PGI+Qm90aCB2YWx2ZXMgb3BlbiBhdCBvbmNlPC9iPjxzcGFuIGNsYXNzPSJoaW50Ij5UaGUgZGVhZGJhbmQgaXMgZ29uZSwgb3Igb25lIGlzIGxlYWtpbmcgYnk8L3NwYW4+PC90ZD48dGQgY2xhc3M9InRhZ3MiPjxzcGFuIGNsYXNzPSJmdCI+QS0wMzwvc3Bhbj4gPHNwYW4gY2xhc3M9ImZ0Ij5BLTA0PC9zcGFuPjwvdGQ+PC90cj4KICAgICAgICA8dHI+PHRkIGNsYXNzPSJzeW0iPjxiPk9uZSByb29tIHRvbyBob3Qgb3IgdG9vIGNvbGQ8L2I+PHNwYW4gY2xhc3M9ImhpbnQiPlN0YXJ0IGF0IHRoZSBib3gsIG5vdCB0aGUgdW5pdDwvc3Bhbj48L3RkPjx0ZCBjbGFzcz0idGFncyI+PHNwYW4gY2xhc3M9ImZ0Ij5BLTE3PC9zcGFuPjwvdGQ+PC90cj4KICAgICAgICA8dHI+PHRkIGNsYXNzPSJzeW0iPjxiPldob2xlIGZsb29yIHdhcm0sIHVuaXQgbG9va3MgZmluZTwvYj48c3BhbiBjbGFzcz0iaGludCI+QWlyIGlzIGJlaW5nIG1hZGUgYW5kIG5vdCBkZWxpdmVyZWQ8L3NwYW4+PC90ZD48dGQgY2xhc3M9InRhZ3MiPjxzcGFuIGNsYXNzPSJmdCI+QS0wMjwvc3Bhbj4gPHNwYW4gY2xhc3M9ImZ0Ij5BLTA1PC9zcGFuPiA8c3BhbiBjbGFzcz0iZnQiPkEtMDY8L3NwYW4+PC90ZD48L3RyPgogICAgICAgIDx0cj48dGQgY2xhc3M9InN5bSI+PGI+TGFiIGdvaW5nIHBvc2l0aXZlLCBjb250YWlubWVudCBjb25jZXJuPC9iPjxzcGFuIGNsYXNzPSJoaW50Ij5Fc2NhbGF0ZSBpbW1lZGlhdGVseS4gVGhpcyBpcyBsaWZlIHNhZmV0eTwvc3Bhbj48L3RkPjx0ZCBjbGFzcz0idGFncyI+PHNwYW4gY2xhc3M9ImZ0Ij5BLTE1PC9zcGFuPiA8c3BhbiBjbGFzcz0iZnQiPkEtMDc8L3NwYW4+IDxzcGFuIGNsYXNzPSJmdCI+QS0wMTwvc3Bhbj48L3RkPjwvdHI+CiAgICAgICAgPHRyPjx0ZCBjbGFzcz0ic3ltIj48Yj5SZWNvdmVyeSBsb3N0LCBlbmVyZ3kgdXAgaW4gd2ludGVyPC9iPjxzcGFuIGNsYXNzPSJoaW50Ij5UaGUgRVJNIGlzIG5vdCBkb2luZyBpdHMgam9iPC9zcGFuPjwvdGQ+PHRkIGNsYXNzPSJ0YWdzIj48c3BhbiBjbGFzcz0iZnQiPkEtMTM8L3NwYW4+IDxzcGFuIGNsYXNzPSJmdCI+QS0xNDwvc3Bhbj48L3RkPjwvdHI+CiAgICA8L3Rib2R5PjwvdGFibGU+CiAgPC9zZWN0aW9uPgoKICA8c2VjdGlvbj4KICAgIDxkaXYgY2xhc3M9InMtaGVhZCI+PHNwYW4gY2xhc3M9Im4iPjAzPC9zcGFuPjxoMj5Gb3IgdGhlIHN1cGVydmlzb3I8L2gyPjxzcGFuIGNsYXNzPSJsaW5lIj48L3NwYW4+PC9kaXY+CiAgICA8ZGl2IGNsYXNzPSJydWxlYm94IiBzdHlsZT0iYm9yZGVyLWxlZnQ6NHB4IHNvbGlkIHZhcigtLXZpb2xldCkiPgogICAgICA8b2w+CiAgICAgICAgPGxpPjxiPlNheSAmIzgyMjA7c2hvdyBtZSYjODIyMTsgZm9yIHRocmVlIGl0ZW1zIHlvdSBwaWNrPC9iPiwgaW5jbHVkaW5nIG9uZSA8c3BhbiBjbGFzcz0iYWNjIHAiPlRBRyBUSEUgQUNDRVNTPC9zcGFuPiByb3cg4oCUIHRoZXkgc2hvdWxkIHBvaW50IGF0IHRoZSByaWdodCA8Yj5zZWN0aW9uIGRvb3I8L2I+LCBub3QganVzdCB0aGUgdW5pdC48L2xpPgogICAgICAgIDxsaT5Bc2sgdGhlbSB0byA8Yj5uYW1lIHRoZSBzZWN0aW9ucyBpbiBvcmRlcjwvYj4sIHN0YW5kaW5nIGluIGZyb250IG9mIHRoZSB1bml0LCBmcm9tIHRoZSBsb3V2ZXIgdG8gdGhlIGZhbi48L2xpPgogICAgICAgIDxsaT5Bc2sgPGI+JiM4MjIwO2lzIHRoaXMgdW5pdCAxMDAlIG91dHNpZGUgYWlyPyYjODIyMTs8L2I+IGFuZCB3aGF0IGZvbGxvd3MgZnJvbSB0aGUgYW5zd2VyLjwvbGk+CiAgICAgICAgPGxpPk9uIHRoZSA8Yj5Qcm90ZWN0PC9iPiByb3dzLCBhc2sgPGI+JiM4MjIwO3doYXQgZG9lcyB0aGUgZ3JhcGhpYyBzaG93IHdoZW4gdGhpcyBvbmUgdHJpcHM/JiM4MjIxOzwvYj4gVGhlIGFuc3dlciB5b3Ugd2FudCBpcyA8aT5mYW4gY29tbWFuZGVkIE9OLCBzdGF0dXMgT0ZGLCBhbmQgcG9zc2libHkgbm8gYWxhcm0gYXQgYWxsLjwvaT48L2xpPgogICAgICAgIDxsaT5PbiA8Yj5BLTE1PC9iPiwgYXNrIHdoYXQgaGFwcGVucyBpZiBhIGxhYiBleGhhdXN0IGZhbiBmYWlscy4gSWYgdGhleSBzYXkgdGhlIHN0YW5kYnkgc3RhcnRzIGFuZCB0aGUgcm9vbSBtdXN0IG5ldmVyIGdvIHBvc2l0aXZlLCB0aGV5IHVuZGVyc3RhbmQgd2hhdCB0aGlzIHVuaXQgaXMgcmVhbGx5IGZvci48L2xpPgogICAgICAgIDxsaT5TaWduIG9ubHkgd2hlbiB5b3Ugd291bGQgYmUgY29tZm9ydGFibGUgd2l0aCB0aGVtIDxiPmRlc2NyaWJpbmcgdGhpcyB1bml0IG9uIGEgcGhvbmUgY2FsbCBhdCAyYW0uPC9iPjwvbGk+CiAgICAgIDwvb2w+CiAgICA8L2Rpdj4KICAgIDxkaXYgY2xhc3M9InNpZ25vZmYiIHN0eWxlPSJtYXJnaW4tdG9wOjE2cHgiPgogICAgICA8ZGl2IGNsYXNzPSJzYm94Ij48c3Bhbj5Db21wbGV0ZSDigJQgdHJhaW5lZTwvc3Bhbj48aT48L2k+PC9kaXY+PGRpdiBjbGFzcz0ic2JveCI+PHNwYW4+TWFuYWdlcjwvc3Bhbj48aT48L2k+PC9kaXY+PGRpdiBjbGFzcz0ic2JveCI+PHNwYW4+RGF0ZTwvc3Bhbj48aT48L2k+PC9kaXY+CiAgICA8L2Rpdj4KICA8L3NlY3Rpb24+CjwvZGl2Pgo8L2JvZHk+CjwvaHRtbD4="};

function b64utf8(b64){
  var bin=atob(b64), n=bin.length, bytes=new Uint8Array(n);
  for(var i=0;i<n;i++) bytes[i]=bin.charCodeAt(i);
  try{ return new TextDecoder('utf-8').decode(bytes); }
  catch(e){ return decodeURIComponent(escape(bin)); }
}
var CURRENT=null;
function printDoc(k){
  var frame=document.getElementById('frame');
  var f=window.__made && window.__made[k];
  if(!f){ f=mountDoc(frame,k); if(window.__made) window.__made[k]=f; }
  function go(){ try{ f.contentWindow.focus(); f.contentWindow.print(); }catch(e){ window.print(); } }
  if(f._ready) go();
  else f.addEventListener('load', function once(){ f.removeEventListener('load',once); setTimeout(go,120); });
}
function printActive(){ if(CURRENT) printDoc(CURRENT); else window.print(); }
function mountDoc(frame, key){
  var f=document.createElement('iframe');
  f.setAttribute('title', key);
  f._ready=false;
  f.addEventListener('load',function(){ f._ready=true; });
  frame.appendChild(f);
  var html=b64utf8(DOCS[key]);
  // srcdoc works inside sandboxed previews where data: URLs are blocked
  if('srcdoc' in f){ f.srcdoc=html; }
  else {
    try{
      var d=f.contentDocument||f.contentWindow.document;
      d.open(); d.write(html); d.close();
    }catch(e){
      f.src='data:text/html;charset=utf-8;base64,'+DOCS[key];
    }
  }
  return f;
}

(function(){
  var tabs=[].slice.call(document.querySelectorAll('.tab'));
  var frame=document.getElementById('frame');
  var made={}; window.__made=made;
  function show(k){
    CURRENT=k;
    tabs.forEach(function(t){ t.classList.toggle('on', t.getAttribute('data-k')===k); });
    if(!made[k]){ made[k]=mountDoc(frame,k); }
    Object.keys(made).forEach(function(x){ made[x].classList.toggle('on', x===k); });
    try{ history.replaceState(null,'','#'+k); }catch(e){}
  }
  tabs.forEach(function(t){ t.onclick=function(){ show(t.getAttribute('data-k')); }; });
  var s=(location.hash||'').replace('#','');
  show(DOCS[s]?s:'overview');
})();
</script>
</body>
</html>